=== Page 1 ===
527
AMC 系列智能电量采集监控装置
安装使用说明书 V3.10
安科瑞电气股份有限公司

=== Page 2 ===
申 明
版权所有，未经本公司之书面许可，此手册中任何段落、章节内容均不得被摘抄、拷贝或以任何形式复
制、传播，否则一切后果由违者自负。
本公司保留一切法律权利。
本公司保留对本手册所描述之产品规格进行修改的权利，恕不另行通知。订货前，请垂询当地代理商以
获悉本产品的新规格。

=== Page 3 ===
目 录
1 概述.......................................................................................................................................................1
2 产品型号规格.......................................................................................................................................1
3 技术参数...............................................................................................................................................2
4 安装接线说明.......................................................................................................................................3
4.1外形及安装开孔尺寸(单位：mm).............................................................................................3
4.2 安装方法....................................................................................................................................4
4.3 接线方法....................................................................................................................................4
5 操作说明...............................................................................................................................................8
5.1 按键功能说................................................................................................................................8
5.2 显示举例....................................................................................................................................8
5.3 编程菜单..................................................................................................................................15
5.4 参数设置举例..........................................................................................................................17
6 通讯.....................................................................................................................................................22
6.1 概述.........................................................................................................................................22
6.2 协议.........................................................................................................................................22
6.3 报文示例.................................................................................................................................22
6.4 通讯地址表(MODBUS-RTU协议).............................................................................................23
6.5 通讯应用细节..........................................................................................................................35
6.6 通信..........................................................................................................................................37
7 常见故障分析.....................................................................................................................................37

=== Page 4 ===
1 概述
AMC系列智能电量采集监控装置，是针对电力系统、工矿企业、公用设施、智能大厦的电力监控需求而设
计的智能仪表，它集成电力参数的测量(如单相或者三相的电流、电压、有功功率、无功功率、视在功率、频
率、功率因数)以及电能监测和考核管理。同时它具有多种外围接口功能可供用户选择：带有RS485通讯接口，
采用MODBUS-RTU协议可满足通讯联网管理的需要；4-20mA的模拟量输出可与测量的电参量相对应，满足DCS
等接口要求；带开关量输入和继电器输出可实现断路器开关的“遥信”和“遥控”的功能。采用高亮度LED/LCD
显示界面，通过按键来实现参数设置和控制，非常适用于实时电力监控系统。可以直接取代常规电力变送器
及测量仪表。作为一种智能化、数字化的前端采集元件，该仪表已广泛应用于各种控制系统、SCADA系统和能
源管理系统中。
2 产品型号规格
表1
仪表型号 基本功能 可选配功能 能共选功能
① 2DI+2DO+1Ep（K）
三相电压、零序电压
② 4DI+2DO（K） ①③④
三相电流、零序电流
③ 复费率（F） ②③④
AMC72L-E4/KC 三相有功功率、总有功功率
④ 2-31次及总谐波测量（H） ③④⑤
三相无功功率、总无功功率
⑤ 2DI+2DO+1M（KM）
三相视在功率、总视在功率
① 2DI+2DO+1Ep（K）
三相功率因数、总功率因数
② 4DI+2DO（K） ①③④
AMC72-E4/KC 频率、电压相角、电压电流不平衡度
③ 事件记录（SOE） ②③④
四象限电能计量
④ 2-31次及总谐波测量（H） ③④⑤
1路RS485接口/Modbus-RTU协议和DLT645规约
⑤ 2DI+2DO+1M（KM）
① 4DI+2DO+1Ep（K）
② 2DI+2DO+1Ep（K）
①③④
③ 复费率（F）
AMC96L-E3/KC 三相电压、零序电压 ②③④⑤
④ 2-31次及总谐波测量（H）
AMC96L-E4/KC 三相电流、零序电流 ②③④⑥
⑤ 2路模拟量输出（2M）
三相有功功率、总有功功率 ④+⑦
⑥ 1路模拟量输出（M）
三相无功功率、总无功功率
⑦2DI(220V)+2DO+1EP(KA)
三相视在功率、总视在功率
三相功率因数、总功率因数 ① 4DI+2DO+1Ep（K）
频率、电压相角、电压电流不平衡度 ② 2DI+2DO+1Ep（K）
①③④
四象限电能计量 ③ 事件记录（SOE）
AMC96-E3/KC ②③④⑤
1路RS485接口/Modbus-RTU协议和DLT645规约 ④ 2-31次及总谐波测量（H）
AMC96-E4/KC ②③④⑥
⑤ 2路模拟量输出（2M）
④+⑦
⑥ 1路模拟量输出（M）
⑦2DI(220V)+2DO+1EP(KA)
单相电压、单相电流
① 2DI+2DO+1Ep（K）
有功功率、无功功率、视在功率
② 4DI+2DO（K） ①③④
AMC72-E/KC 功率因数
③ 事件记录（SOE） ②③④
AMC72L-E/KC 频率
④ 总谐波测量（H） ③④⑤
四象限电能计量
⑤ 2DI+2DO+1M（KM）
1路RS485接口/Modbus-RTU协议和DLT645规约
注：
1、DI--开关量输入 DO--开关量输出 M--模拟量输出 SOE--事件记录 H--谐波测量 Ep--电能脉
冲 96-96外形 72-72外形 L-液晶显示（空白是数码管） E3-三相三线电能 E4-三相四线电能 K-
开关量输入/输出模块（I/O模块） C-RS485通讯 F-复费率（选配） KA-开关量有源DI输入/无源输出模
块
1

=== Page 5 ===
2、数码管显示时，谐波数据不显示，仅通过通讯读取数据。
3、K为必选功能，从①②中自行选择
4、在选配复费率F功能时，同时具备SOE事件记录、极值记录和最大需量（D）功能。在选配SOE事件
记录功能时，同时具备极值记录和最大需量（D）功能。
5、KA：2路AC 220V 市电或者油机信号接入。
3 技术参数
表2
技术参数 指标
接线方式 单相二线、三相三线、三相四线；
频率 45～65Hz；
额定值：
单相：AC 100V、400V
电压
三相：AC 3×57.7V/100V(100V)、3×220V/380V(400V)、3×380V/660V(660V)（仅96
输入 尺寸有） ；
过负荷：1.2 倍额定值（连续）；2 倍额定值/1 秒；
功耗：≤ 0.5VA（每路）；
额定值：AC 1A、5A；
电流 过负荷：1.2 倍额定值（连续）；10倍额定值/1 秒;
功耗：≤ 0.5VA（每路）；
输出方式：集电极开路的光耦脉冲；
电能
输出 脉冲常数：10000imp/kWh（可设置）,详见接线图；
通讯 RS485接口、Modbus-RTU协议；DLT645规约（07和97版本）；波特率1200～38400
开 输入 干接点输入，内置电源；若型号KA,则为AC 220V有源
关 输出方式：继电器常开触点输出；
功能 输出
量 触点容量：AC 250V/3A DC 30V/3A
4～20mA
模拟量输出
频率0.05Hz、电压电流0.2级、无功功率1级、无功电能1级、有功功率0.5级、
测量精度
有功电能0.5级、2～31次谐波精度：±1%
AC/DC 85～265V或DC24V（±20%）或DC48V(±20%)；
辅助电源
功耗≤10VA；
工频耐压： 电源//开关量输出//电流输入//电压输入和变送//通讯//脉冲输出//
开关量输入之间AC2kV 1min；
工频耐压 电源、开关量输出、电流输入、电压输入两两之间AC2kV 1min；
安全性
模拟量输出、通讯、脉冲输出、开关量输入两两之间AC1kV 1min；
绝缘电阻 输入、输出端对机壳>100MΩ；
工作温度：-25℃～+65℃；
储存温度：-40℃～+80℃；
环境
相对湿度：≤95% 不结露；
海拔高度：≤2500m；
注：仪表Modbus-RTU与DLT645兼容，只需设置对应的地址，详见6.4章节。
2

=== Page 6 ===
4 安装接线说明
4.1外形及安装开孔尺寸(单位：mm)
表3
面框尺寸 壳体尺寸 开孔尺寸
仪表外形
宽 高 宽 高 深 宽 高
72方形 75 75 66.5 66.5 94.3 67 67
96 方形 96 96 86.5 86.5 77.8 88 88
图1 AMC72外观尺寸
图2 AMC96外观尺寸
图3 AMC72安装尺寸
3

=== Page 7 ===
图4 AMC96安装尺寸
4.2 安装方法
1）在固定配电柜开孔；
2）取出仪表，取出卡扣；
3）仪表由前装入安装孔，如图5所示；
4）插入仪表卡扣，将仪表固定，如图6所示。
图5 图6
4.3 接线方法
根据不同的设计要求，推荐在电源、电压输入端子增加保险丝（BS88 5A gG）以满足相关电气规范的安
全性要求。
4

=== Page 8 ===
4.3.1 仪表接线端子及接线方法
1 2 40 49 42 30 31 39 32 33 21 22
L(+)N(-)DO1COM1DO2DI1DI2 IO3IO4 A B
辅助电源 继电器输出 开关量输入 通用端子 通讯
电压输入 电流输入
Y UA UB UC UNIA* IAIB* IBIC* IC
V UA UC UBIA* IA IC* IC
11 12 13 14 4 5 6 7 8 9
三相 单相
图7 AMC72系列接线端子图
A852.470.8IEDT 单位：
注：通用端子功能为：开关输入：32——DI3，33——DI4；
脉冲输出：32——E+，33——E-；
模拟量输出：32——AO，33——COM3。
1 2 40 49 42 30 3139 32 33 38 17 18 2122
L(+)N(-)DO1 DO2DI1DI2 IO1IO2 E+ E- A B
继电器输出 开关量输入 通用端子 通讯
电压输入 电流输入
UA UB UC UN IA*IAIB*IBIC*IC Y
UA UC UB IA*IA IC*IC V
11 12 13 14 4 5 6 7 8 9
图8 AMC96系列接线端子图
注：
1.通用端子功能为：开关量输入：32——DI3，33——DI4，38——COM3；
模拟量输出：32——AO1，33——AO2，38——COM3。
2.若型号为KA有源DI，则接30，31，39
媒体编号 镀涂
4.3.2 仪表信号端子接线方法
信号端子：“4，5，6，7，8，9”为电流输入的端子号；“11，12，13，14”为电压输入的端子号
旧底图总号 TDEI8.074.258A
塑料壳体
标记数量 更改单号 签 名 日期 KT-96II-S05-A-01
底图总号 设 计 阶段 标记 质 量 比 例
5

=== Page 9 ===
单相:
U U I*I U U I*I
1 N 1 1 1 N 1 1
1114 4 5 1114 4 5
* *
FUSES FUSES
L L
S1* S2 S1* S2
N N
单相二线1PT、1CT
单相二线1CT
三相:
U U U U I*I I*I I*I U U U U I*I I*I I*I
AUABUBC UCN UN A AIA*BIABIBC*IBC IC*IC UAA UBB UCC UNN AIA*AIAB IBB*ICB ICC*IC
11112111321413 144 5 46 57 68 97 8 9 1111121213131414 4 45 56 76 87 98 9
* ** ** * * * * * * *
FUSES FUSES
FUSES 注① FUSES
注④ 注④
A A
BL1 S1*
S1
S
S*
2
1* S S 2 2
LB1 S1
S
*
1*
S
S
2
1 S*2 S2
C L2 SS11* * SS22 LC2 S1*S1*S2 S2
NL3
S1* S2
LN3
S1* S2
N N
三相四线3CT 三相四线3PT、3CT
3P4L/3CT(仪表设置为3P4L) 3P4L/3PT+3CT(仪表设置为3P4L)
U A UUA B UUB C UUC N UN I A *I A IAI* B *IIA B IIB C **IIB C IC*IC UU A A UU B BUU C CU N UN I A *IIA A *IIA B *II B B*II C *BII C C*IC
11112111321143 144 546 57 68 79 8 9 1111121213113414 4 54 65 76 87 98 9
* ** ** * * * * * * *
FUSFEUSSES FUFSUESESS
注④ 注④
A A
B L1 S1* S1 S * 2 S2 L B 1 S1S * 1* S2 S2
L2 L2
C S1* S2 C S1* S2
L3 S1* S2 L3 S1* S2
三相三线2CT
S1* S2
三相三线2PT、2CT
S1* S2
N 3P3i/2PT+3CT(仪表设置为3P3i) 注③
3P3L/3CT(仪表设置为3P4L) 注②
UA UB UC UN IA*IA IB*IB IC*IC UA UB UC UN IA*IA IB*IB IC*IC
11 12 13 14 4 5 6 7 8 9 11 12 13 14 4 5 6 7 8 9
* * * *
FUSES FUSES
注④ 注④
L1 L1
S1* S2 S1* S2
L2 L2
L3 L3
S1* S2 S1* S2
3P3L/2CT(仪表设置为3P3L) 3P3L/2PT+2CT-1(仪表设置为3P3L)
UA UB UC UN IA*IA IB*IB IC*IC UA UB UC UN IA*IA IB*IB IC*IC
11 12 13 14 4 5 6 7 8 9 11 12 13 14 4 5 6 7 8 9
* * * * * *
FUSES 6 FUSES
注④ 注④
* S1* S2
L1 L1
L2 L2
*
L3 L3
S1* S2
N
3P3L/2PT+2CT-2(仪表设置为3P3L) 注③
3P4W/2CT(仪表设置为3P4W) 注②
注①： 为用于CT二次侧短接的试验端子。
注②： 仅适用于三相平衡负载
注③： B相电流仅显示，不参与其他电量运算
注④： FUSES必须安装保险丝，额定电流为1A

=== Page 10 ===
UA UB UC UN IA*IA IB*IB IC*IC UA UB UC UN IA*IA IB*IB IC*IC
11 12 13 14 4 5 6 7 8 9 11 12 13 14 4 5 6 7 8 9
* * * * * *
FUSES 注① FUSES
注④ 注④
L1 L1
S1* S2 S1* S2
L2 L2
S1* S2 S1* S2
L3 L3
S1* S2 S1* S2
N N
3P4L/3CT(仪表设置为3P4L) 3P4L/3PT+3CT(仪表设置为3P4L)
UA UB UC UN IA*IA IB*IB IC*IC UA UB UC UN IA*IA IB*IB IC*IC
11 12 13 14 4 5 6 7 8 9 11 12 13 14 4 5 6 7 8 9
* * * * * *
FUSES FUSES
注④ 注④
L1 L1
S1* S2 S1* S2
L2 L2
S1* S2 S1* S2
L3 L3
S1* S2 S1* S2
N 3P3i/2PT+3CT(仪表设置为3P3i) 注③
3P3L/3CT(仪表设置为3P4L) 注②
UA UB UC UN IA*IA IB*IB IC*IC UA UB UC UN IA*IA IB*IB IC*IC
11 12 13 14 4 5 6 7 8 9 11 12 13 14 4 5 6 7 8 9
* * * *
FUSES FUSES
注④ 注④
L1 L1
S1* S2 S1* S2
L2 L2
L3 L3
S1* S2 S1* S2
3P3L/2CT(仪表设置为3P3L) 3P3L/2PT+2CT-1(仪表设置为3P3L)
UA UB UC UN IA*IA IB*IB IC*IC UA UB UC UN IA*IA IB*IB IC*IC
11 12 13 14 4 5 6 7 8 9 11 12 13 14 4 5 6 7 8 9
* * * * * *
FUSES FUSES
注④ 注④
* S1* S2
L1 L1
L2 L2
*
L3 L3
S1* S2
N
3P3L/2PT+2CT-2(仪表设置为3P3L) 注③
3P4L/2CT(仪表设置为3P4L) 注②
注①： 为用于CT二次侧短接的试验端子。
注②：仅适用于三相平衡负载
注③：B相电流仅显示，不参与其他电量运算
注④：FUSES必须安装保险丝，额定电流为1A
图9 仪表信号接线示意图
关于通讯部分的接线实例如下图所示：
正确接线方式：通讯电缆屏蔽层接大地
图10 RS485通讯接线示意图
建议最末端仪表的A、B之间加匹配电阻，阻值范围为120Ω~10 kΩ。
7

=== Page 11 ===
5 操作说明
SET
图11 数码管显示前面板 图12 液晶显示前面板
5.1 按键功能说
AMC系列智能电量采集监控装置四个按键从左到右依次为SET键、左键、右键、回车键，具体功能如表4
所示。
表4 按键功能说明
面板按键类别
按键功能
SET键( ) 测量模式下，按该键进入编程模式，仪表提示输入密码PASS，输入正确密码
（0001）后，可对仪表进行编程设置；编程模式下，用于返回上一级菜单
左键( ) 测量模式下，用于切换显示项目；
编程模式下，用于切换同级菜单或个位数的减小。
右键( ) 测量模式下，用于切换显示项目；
编程模式下，用于切换同级菜单或个位数的增加。
回车键( ) 测量模式下，用于切换显示项目；
编程模式下，用于菜单项目的选择确认和参数的修改确认。
左键+回车键( + ) 编程模式下，该组合键用于百位数的减小
右键+回车键( + ) 编程模式下，该组合键用于百位数的增加
注：组合键使用时，可以先按住左右键，然后按回车键。
5.2 显示举例
5.2.1查看AMC72/96电流、电压、功率、电能和频率的操作步骤如图13、14所示。
AMC72/96三相电能表：
8

=== Page 12 ===
相电压 线电压 电压总谐波含量
P P P
V1 V1 V1
1 1 1
Q Q Q
V2 V2 V2
2 2 2
λ k λ k λ k
V3 V3 V3
3 M 3 M 3 M
电流 电流总谐波含量
P P
V1 V1
1 1
Q Q
V2 V2
2 2
λ k λ k
V3 V3
3 M 3 M
有功功率、无功功
率、功率因数 分相有功功率
P P
V1 V1
1 1
Q Q
V2 V2
2 2
λ k λ k
V3 V3
3 M 3 M
吸收有功电能
P
V1
1 k指示灯亮，表示电能单位为kWh,读电能时将第二排数码管
Q 和第三排数码管连续，如左图所示电能为123456.78kWh;
V2 同理，M指示灯亮为MWh。
2
λ k
V3
3 M
释放有功电能
P
V1
1
Q
V2
2
λ k
V3
3 M
感性无功电能
P
V1
1
Q
V2
2
λ k
V3
3 M
容性无功电能
P
V1
1
Q
V2
2
λ k
V 3 3 M 11月19日11时26分有功功率
最大需量为0.879KW
频率、开关量(2DI2DO) 频率(4DI2DO) 开关量(4DI2DO) 需量及发生时间
V P 1 1 V P 1 1 V P 1 1 V P 1 1
V Q 2 2 V Q 2 2 V Q 2 2 V Q 2 2
λ k λ k λ k λ k
V 3 3 M V 3 3 M V 3 3 M V 3 3 M
图13
9

=== Page 13 ===
AMC72单相电能表：
电压
k
M
电流
k
M
有功功率、无功功
率、功率因数 视在功率
k k
M M
吸收有功电能
k指示灯亮，表示电能单位为kWh,读电能时将第二排数码管
和第三排数码管连续，如左图所示电能为123456.78kWh;
同理，M指示灯亮为MWh。
k
M
释放有功电能
k
M
感性无功电能
k
M
容性无功电能
k
M
频率 开关量
k k
M M
图14
10

=== Page 14 ===
5.2.2 查看AMC72/96的事件记录的步骤如图15所示
事件记录01 事件记录16
P 就近一次事件记录01 P
V1 V1
1 1
Q Q
V2 V2
2 动作的开关量 2
λ k λ k
V3 开关状态 V3
3 M 3 M
事件发生时间
P
V1
1
18年12月2日14时14分32秒
Q
V2
2
λ k
V3
3 M
图15
注：任一界面按SET键都可查看事件记录（SOE）。
5.2.3 查看AMC72L/96L的各类电量参数的步骤如图16、17所示
AMC72L/96L三相电能表：
电量数据 谐波数据 电能数据 事件记录 极值数据 设置入口
SET SET SET SET SET
图16
AMC72L单相电能：
电量数据 电能数据 设置入口
SET SET
图17
注：通过SET键可以切换显示各大类数据；事件记录（SOE）和极值数据在选择SOE功能时才存在。
11

=== Page 15 ===
5.2.4 查看AMC72L/96L的电力参数步骤如图18、19所示
AMC72L/96L三相电能表：
相电压 线电压 A相电压、电流和频率 电压相角
A相电压、电流和
电流 功率因数
功率、功率因数 分相有功功率 分相无功功率 分相功率因数 视在功率
电压不平衡度
电流不平衡度
需量及发生时间
11月19日11时26分有功功率
最大需量为0.879kW
日期及时间
18年11月19日11时26分35秒
图18
注：1.如仪表有事件记录（SOE）功能，显示日期及时间界面。
12

=== Page 16 ===
AMC72L单相电能：
电压 电压、电流和频率
电流 电压、电流和功率因数
功率、功率因数 视在功率
图19
5.2.5 查看AMC72L/96L仪表的谐波参数步骤如图20 所示
电压总谐波含量(THD) 电流总谐波含量(THD) UH代表电压谐波 IH代表电流谐波
代 代
表 表
电压2-31次谐波含量谐 电流2-31次谐波含量谐
1-Ua 2-Ub 3-Uc 波 1-Ia 2-Ib 3-Ic 波
次 次
数 数
图20
注：按左右键可切换2-31次各次谐波含量。
13

=== Page 17 ===
5.2.6 查看AMC72L/96L的电能参数及复费率电能（仅选配F有复费率电能功能）步骤如图21所示：
以下是八费率版本（T-总电能、T1-尖电能、T2-峰电能、T3-平电能、T4-谷电能、T5-深谷电能、T6-保留、
T7-保留、T8-保留）界面
吸收有功电能 释放有功电能 感性无功电能 容性无功电能 当月总电能 上月总电能
T-总电能 按左右键可
来回切换12
个月电能情
况
T1-尖电能
T2-峰电能
框选部分需选
配复费率功能
按回车键可对 按回车键可对 按回车键可对
T0-T8进行.切.换.... T0-T8进行.切.换.... T0-T8进行.切.换....
T3-平电能
T4-谷电能
图21
14

=== Page 18 ===
5.2.7 查看AMC72L/96L的事件记录参数步骤如图22所示
事件记录01 事件记录16
就近一次事件记录01
动作的开关量
开关状态
事件发生时间
18年12月2日14时14分32秒
图22
5.2.8 查看AMC72L/96L的极值参数步骤如图23所示
相电压极大值 相电压极小值 线电压极大值 线电压极小值 电流极大值 电流极小值
图23
注：三相三线时无相电压极大值和相电压极小值两个界面。
5.3 编程菜单
5.3.1 仪表通用编程菜单
表5
第一级菜单 第二级菜单 第三级菜单 说明
开机显示画面选择：0-自动翻页；其它页
数与当前仪表型号电力参数界面对应。
0～9999 密码设置（初始密码0001）
电能清零,清除成功显示OK
按回车键，清除需量，清除成功显示OK
按回车键，清除极值，清除成功显示OK
一次侧电能(E1)、二次侧电能(E2)切换，
E1/E2
默认为E1。
脉冲常数默认10000imp/kWh
1.6-160.0
(例：10.0表示脉冲常数为10000imp/kWh)
有功脉冲（EP）、无功脉冲（EQ）切换，
EP/EQ
默认有功脉冲
15

=== Page 19 ===
接线方式(三相三线、三相四线、三相三线
3P3L、3P4L、3P3I
3CT)
100V、400V、660V 输入电压范围
1A、5A 输入电流范围
0～9999 电压倍数
0～9999 电流倍数
0～999.9V 电压屏蔽
1～247 通讯地址
1200、2400、4800、
通讯波特率
9600、19200、38400
通信模式
None/2bit/odd/even
(无校验、2位停止位、奇校验、偶校验)
000000000001～
645规约通讯地址
999999999999
详见5.4.2 模拟量输出项目选择
4～20mA或0～20mA 输出范围
-9999～9999 高变送数值设置
-9999～9999 低变送数值设置
复费率14个时段设置：
0-8对应8种费率
00.00～24.00 0-无、1-尖、2-峰、3-平、4-谷、5-深谷、
~
6-8保留
00.00～24.00为时间设置
详见5.4.3 报警项目选择
0000～9999 报警延时或远程控制延迟
0000～9999 不动作带设置
-9999～9999 高报警数值设置
-9999～9999 低报警数值设置
16

=== Page 20 ===
信号为0时是否允许低报警
年 月、日
设置当前时间
时 分、秒
仪表版本号及编号
5.3.2 LCD显示仪表的背光控制菜单
表6
第一级菜单 第二级菜单 第三级菜单 说明
设置为0 时，背光常亮，
0-9999 设为1-9999时，背光在亮
1-9999秒后熄灭
5.3.3 单相仪表显示菜单
表7
第一级菜单 第二级菜单 第三级菜单 说明
1～9999V 二次电压
1～9999A 二次电流
0.01～650.00kv 一次电压范围
1～65000A 一次电流范围
5.4 参数设置举例
编程示例以流程图的形式介绍改变编程菜单中的某些选项，如电流倍数、模拟量输出设置、开关量输出
设置等。
注：在设置或选择完成后，需按回车键进行确认，确认完成后连续点按SET键直到出现SAVE/YES页面，此时
必须按回车键确认，否则设置无效。
17

=== Page 21 ===
5.4.1 如何修改电流倍数
举例：信号是1000A/5A的仪表，变比设置如图24所示。
按左键或右键修改密码
保存，按 键
不保存，按SET键 按左键或右键修改倍数
SET SET
图24
5.4.2 如何修改模拟量输出设置(仅AMC96仪表支持模拟量输出功能)
举例：设置线电压Uab在19-381V时对应第一路模拟量0-20mA输出，设置如图25所示。
保存，按 键 SET SET
不保存，按SET键
图25
18

=== Page 22 ===
表8
第一路变送
模拟量输出项目选择
00 01 02 03 04 05 06 07
UA UB UC UAB UBC UCA IA IB
08 09 10 11 12 13 14 15
IC PA PB PC P总 QA QB QC
16 17 19 20 21 22 23
8
Q总 SA SB SC S总 PFA PFB PFC
24 25
PF F
4～20mA或0～20mA
模拟量输出20mA时对应的电参量，取最高四位整数（小数点忽略）不足末位补0。
类似Ao.Hi
注：模拟量输出设置包含模拟量输出选择，模拟量输出满度对应值和模拟量输出零点对应值。
模拟量输出选择不同数值对应不同信号，参考模拟量输出项目选择。模拟量输出满度对应值为信号
一次侧值，即20mA输出与电量的显示值相对应，取最高四位整数（小数点忽略）不足补0。如输入为220V，
100A/5A，三相三线，则总功率220V×100A× =38.10kW，输出类型为4-20mA; 如100%总功率时第一路
3
模拟量输出20mA，0%总功率时第一路模拟量输出4mA，则第一路模拟量输出选择（寄存器地址0005H）设
置为12，第一路输出满度对应值（寄存器地址0006H）可设置为38.10；第一路输出零点对应值（寄存器
地址0007H）可设置为0。
19

=== Page 23 ===
5.4.3 开关量输出设置举例
举例：当总有功功率低于3.3kW或者高于66kW时第一路报警延时10秒后动作，不动作带1kW，功率为0
时允许报警，设置如图26所示。
SET
保存，按 键 SET
不保存，按SET键
图26
20

=== Page 24 ===
表9
第一路开关量
报警项目设置
00 01 02 03 04 05 06 07
远程控制 UA UB UC 三相相电压最值 UAB UBC UCA
08 09 10 11 12 13 14
三相线电压最值 IA IB IC 三相电流最值 PA PB
15 16 17 18 19 20 21 22 23
PC P总 QB QC Q总 SA SB SC
A
24 25 26 27 28 29 30 31
S总 PFA PFB PFC PF F 电压不平衡 电流不平衡
32 33 34
DI1(联动) DI2(联动) FL（组合报警）
对应通道的“In.=0”需要设置为“Lo.on” 第2路DO可设置
当报警项目SEL为00时（遥控），DLY表示开关量动作后持续时间，
当报警项目SEL不为00时（报警），DLY表示开关量动作前延时时间。
不动作带设置
报警阈值下限+不动作带设置参数=下限恢复值
报警阈值上限-不动作带设置参数=上限恢复值
高报警数值设置（不用设置最大9999）
低报警数值设置（不用设置最小-9999）
信号为0时是否允许低报警，Lo.on使能，Lo.of禁止
注：1.不动作带设置、高报警数值设置和低报警数值设置与电量的显示值对应，显示中含小数点。例：
输入220V 100A/5A，三相四线，则100%P总为220*100*3=66kW。如100%功率时高报警，“AL.Hi”可取
66.00；100%电压时高报警，“AL.Hi”可取220.0；100%电流时高报警，“AL.Hi”可取100.0。
2. 三相XX最值表示：高报警时为三相中最大值，低报警时为三相中最小值。
3.第2路DO可设置“34.FL”组合报警功能，设置后二级菜单变为“SEL”(功能选择)、“dLy”（延
时）、“H-U”(过线电压)、“L-U”(欠线电压)、“H-F”(过频率)、“L-F”(欠频率)、“H-P”(过
功率)、“L- P”(欠功率)、“H- I”(过电流)、“L-PF”(欠功率因数) 、“H-b.U”(过电压不平衡，
设置为-1断相，判定条件至少一相>0.5Ue, 至少一相<0.1Ue)、“H-b.I”(过电流不平衡，设置为-1断
相，判定条件至少一相>0.2Ie,至少一相<0.01Ie)
4.不平衡计算
（偏移平均值最大的值与平均值的差值）/平均值*100%，如果分母的平均值小于额定值，分母为额定值。
电压额定值Ue：3相4线Ue为相电压，菜单中设置的400V的仪表为220V*PT，100V的仪表为57V*PT。
电流额定值Ie：5A的仪表为5A*CT，1A的仪表为1A*CT。
不平衡度下设置的参数为百分比格式，如设置为20表示20%。
5.4.4费率设置
用户无法通过设置界面进线设置，需要通过485通讯直接对仪表进行复费率的设置。仪表可以设置4个
时区，14个时段。
21

=== Page 25 ===
6 通讯
6.1 概述
AMC 系列仪表采用与 Modbus-RTU 相兼容的协议：“9600，8，n，1”，其中 9600 为默认波特率，
如果需要可通过编程修改为 2400、4800、19200 等， 8 表示有 8 个数据位；n 表示无奇偶校验位；
1 表示有 1 个停止位。
错误检测：CRC16（循环冗余校验）
6.2 协议
当数据帧到达终端设备时，它通过一个简单的“端口”进入被寻址到的设备，该设备去掉数据帧的“信
封”
（数据头），读取数据，如果没有错误，就执行数据所请求的任务，然后，它将自己生成的数据加入到
取得的“信封”中，把数据帧返回给发送者。返回的响应数据中包含了以下内容：终端从机地址（Address）、
被 执行了的命令（Function）、执行命令生成的被请求数据（Data）和一个 CRC 校验码（Check）。
发生任何错误都不会有成功的响应，或者返回一个错误指示帧。
6.2.1数据帧格式
地址 功能 数据 校验
8-Bits 8-Bits N×8-Bits 16-Bits
6.2.2 地址（Address）域
地址域在帧首，由一个字节（8-Bits，8 位二进制码）组成，十进制为 0～255，在本仪表中只使用 1～
247， 其它地址保留。这些位(Adress)标明了用户指定的终端设备的地址，该设备将接收来自与之相连的
主机数据。 同一总线上每个终端设备的地址必须是唯一的，只有被寻址到的终端才会响应包含了该地
址的查询。当终端发送回一个响应，响应中的从机地址数据便告诉主机是哪台终端正与之通信。
6.2.3 功能（Function）域
功能域代码告诉了被寻址到的终端执行何种功能。下表列出了该系列仪表用到的功能码，以及它们的
意义 和功能。
代码（十六进制） 意义 行 为
03H 读取保持寄存器 在一个或多个保持寄存器中取得当前的二进制值
10H 预置多寄存器 把具体的二进制值装入一串连续的保持寄存器
6.2.4 数据（Data）域
数据域包含了终端执行特定功能所需的数据或终端响应查询时采集到的数据。这些数据可能是数值、
参量 地址或者设置值。
例如：功能域告诉终端读取一个寄存器，数据域则需要指明从哪个寄存器开始及读取多少个数据，内
嵌的 地址和数据依照类型和从机之间的不同而内容有所不同。
6.2.5 错误校验（Check）域
该域采用 CRC16 循环冗余校验，允许主机和终端检查传输过程中的错误。有时由于电噪声和其它干
扰，一组数据从一个设备传输到另一个设备时，在线路上可能会发生一些改变，错误校验能够保证主机
或从机不去响应那些发生改变的数据，这就提高了系统的安全性、可靠性和效率。
22

=== Page 26 ===
6.3 报文示例
本节所举实例尽可能采用下表格式（数据为 16 进制）
Data start Data #of CRC16
Addr Fun
RegHi Reg Lo Reg Hi Reg Lo Lo Hi
01H 03H 00H 00H 00H 06H C5H C8H
地址 功能码 数据起始地址 数据读取个数 循环冗余校验码
例 ：读密码
查询数据帧 01 03 00 00 00 01 84 0A
返回数据帧 01 03 02 00 01 79 84
说 明 ：
发送报文：
01：从机地址
03：功能码
00 00：密码寄存器地址(见6.4)
00 01：读1个寄存器
84 0A：CRC
回复报文：
01：从机地址
03：功能码
02：返回字节数
00 01：当前密码
79 84：CRC
6.4 通讯地址表(MODBUS-RTU协议)（注：单相电能表电量请读取A相数据）
表10
读写
地址 参数 数值范围 数据类型
属性
0000H 保护密码 R/W 0001-9999 Uint16
0001H高字节 通讯地址 R/W 0001-0247
Uint16
0001H低字节 通讯波特率 R/W 0-3：38400、19200、 9600、4800bps
第8位-接线方式(0-三相四线、1-三相三线)
0002H 控制字 R/W 第7位-输入电压范围(0-400V、1-100V） Uint16
第2位-输入电流范围（0-5A、1-1A）
0003H PT变比 R/W 1-9999 Uint16
0004H CT变比 R/W 1-9999 Uint16
第一路变送参数设置 低字节有效，对应参数参考5.4.2中SEL对
0005H R/W Uint16
变送输出选择 应关系
0006H 第一路变送参数设置 R/W -9999～9999（同变送设置菜单5.4.2中 Int16
23

=== Page 27 ===
变送输出满度对应值 Ao.Hi）
第一路变送参数设置 -9999～9999（同变送设置菜单5.4.2中
0007H R/W Int16
变送输出零点对应值 Ao.Lo）
0008H-000AH 第二路变送参数设置 R/W 同第一路变送参数设置 Uint16
000BH-000DH 第三路变送参数设置 R/W 同第一路变送参数设置 Uint16
000EH-0010H 第四路变送参数设置 R/W 同第一路变送参数设置 Uint16
0011H高字节 背光控制 R/W 仅适用LCD显示仪表,0为常亮 Uint16
001EH～0020H 日期时间设置 R/W 年、月、日、时、分、秒 Uint16
0021H高字节 自动抄表日 R/W 月、日
Uint16
0021H低字节 当前时间费率 R/W 1-尖、2-峰、3-平、4-谷
0022H 开关量输入输出状态 R/W 见6.2.1 Uint16
0023H高字节 小数点U(DPT) R 3～7
Uint16
0023H低字节 小数点I(DCT) R 1～5
0024H高字节 小数点PQ(DPQ) R 4～10
Uint16
高位-低位:Q、Qc、Qb、Qa、P、Pc、Pb、Pa;
0024H低字节 符号PQ R
0为正,1为负
以下为一次侧电力参数：（一次参数为表上显示值，一次侧=二次侧*变比）
0025H 相电压UA R 0-9999(转换公式见6.5.2) Uint16
0026H 相电压UB R 0-9999(转换公式见6.5.2) Uint16
0027H 相电压UC R 0-9999(转换公式见6.5.2) Uint16
0028H 线电压UAB R 0-9999(转换公式见6.5.2) Uint16
0029H 线电压UBC R 0-9999(转换公式见6.5.2) Uint16
002AH 线电压UAC R 0-9999(转换公式见6.5.2) Uint16
002BH 电流IA R 0-9999(转换公式见6.5.2) Uint16
002CH 电流IB R 0-9999(转换公式见6.5.2) Uint16
002DH 电流IC R 0-9999(转换公式见6.5.2) Uint16
002EH A相有功功率 R 0-9999(转换公式见6.5.2) Uint16
002FH B相有功功率 R 0-9999(转换公式见6.5.2) Uint16
0030H C相有功功率 R 0-9999(转换公式见6.5.2) Uint16
0031H 总有功功率 R 0-9999(转换公式见6.5.2) Uint16
0032H A相无功功率 R 0-9999(转换公式见6.5.2) Uint16
0033H B相无功功率 R 0-9999(转换公式见6.5.2) Uint16
0034H C相无功功率 R 0-9999(转换公式见6.5.2) Uint16
0035H 总无功功率 R 0-9999(转换公式见6.5.2) Uint16
0036H A相功率因数 R 0-1000(转换公式见6.5.2) Uint16
0037H B相功率因数 R 0-1000(转换公式见6.5.2) Uint16
0038H C相功率因数 R 0-1000(转换公式见6.5.2) Uint16
0039H 总功率因数 R 0-1000(转换公式见6.5.2) Uint16
003AH A相视在功率 R 0-9999(转换公式见6.5.2) Uint16
003BH B相视在功率 R 0-9999(转换公式见6.5.2) Uint16
003CH C相视在功率 R 0-9999(转换公式见6.5.2) Uint16
003DH 总视在功率 R 0-9999(转换公式见6.5.2) Uint16
003EH 频率F R 4500-6500(转换公式见6.5.2) Uint16
以下为电能地址表
003FH～0040H 吸收有功电能二次侧 R 0-999999999(转换公式见6.5.2) Uint32
24

=== Page 28 ===
0041H～0042H 释放有功电能二次侧 R 0-999999999(转换公式见6.5.2) Uint32
0043H～0044H 感性无功电能二次侧 R 0-999999999(转换公式见6.5.2) Uint32
0045H～0046H 容性无功电能二次侧 R 0-999999999(转换公式见6.5.2) Uint32
吸收有功电能一次侧 Float
0047H～0048H R
（用户用电量）
0049H～004AH 释放有功电能一次侧 R Float
004BH～004CH 感性无功电能一次侧 R Float
004DH～004EH 容性无功电能一次侧 R Float
004FH 最大需量 R 0-9999(单位：W；为一次值) Int16
0050H～0051H 最大需量发生时间 R 月、日、时、分 Uint32
以下为一次侧零序电压电流地址表
0074H 零序电压 R 0-9999(转换公式见6.5.2) Uint16
0075H 零序电流 R 0-9999(转换公式见6.5.2) Uint16
0076H 电流百分比 R 单位0.01% Uint16
0077H 电压电流相序状态 R 高位：电流，低位：电压 0：正常 1：错误 Uint16
0078H-0079H 运行时间 R 单位1min Uint32
007AH～007DH 日期时间 R 年、月、日、时、分、秒、毫秒 Uint16
以下为电压相位参数地址表
008CH 电压UA相角 R 0-9999（小数点1位，例1200表示120.0） Uint16
008DH 电压UB相角 R 0-9999（小数点1位，例1200表示120.0） Uint16
008EH 电压UC相角 R 0-9999（小数点1位，例1200表示120.0） Uint16
以下为事件记录地址表
008FH～0094H 事件记录1 R 详见6.5.3 事件记录表11 Uint16
0095H～009AH 事件记录2 R 详见6.5.3 事件记录表11 Uint16
009BH～00A0H 事件记录3 R 详见6.5.3 事件记录表11 Uint16
00A1H～00A6H 事件记录4 R 详见6.5.3 事件记录表11 Uint16
00A7H～00ACH 事件记录5 R 详见6.5.3 事件记录表11 Uint16
00ADH～00B2H 事件记录6 R 详见6.5.3 事件记录表11 Uint16
00B3H～00B8H 事件记录7 R 详见6.5.3 事件记录表11 Uint16
00B9H～00BEH 事件记录8 R 详见6.5.3 事件记录表11 Uint16
00BFH～00C4H 事件记录9 R 详见6.5.3 事件记录表11 Uint16
00C5H～00CAH 事件记录10 R 详见6.5.3 事件记录表11 Uint16
00CBH～00D0H 事件记录11 R 详见6.5.3 事件记录表11 Uint16
00D1H～00D6H 事件记录12 R 详见6.5.3 事件记录表11 Uint16
00D7H～00DCH 事件记录13 R 详见6.5.3 事件记录表11 Uint16
00DDH～00E2H 事件记录14 R 详见6.5.3 事件记录表11 Uint16
00E3H～00E8H 事件记录15 R 详见6.5.3 事件记录表11 Uint16
00E9H～00EEH 事件记录16 R 详见6.5.3 事件记录表11 Uint16
0130H～0136H 事件记录1 R 详见6.5.3 事件记录表12 Uint16
0137H～013DH 事件记录2 R 详见6.5.3 事件记录表12 Uint16
013EH～0144H 事件记录3 R 详见6.5.3 事件记录表12 Uint16
0145H～014BH 事件记录4 R 详见6.5.3 事件记录表12 Uint16
014CH～0152H 事件记录5 R 详见6.5.3 事件记录表12 Uint16
0153H～0159H 事件记录6 R 详见6.5.3 事件记录表12 Uint16
015AH～0160H 事件记录7 R 详见6.5.3 事件记录表12 Uint16
25

=== Page 29 ===
0161H～0167H 事件记录8 R 详见6.5.3 事件记录表12 Uint16
0168H～016EH 事件记录9 R 详见6.5.3 事件记录表12 Uint16
016FH～0175H 事件记录10 R 详见6.5.3 事件记录表12 Uint16
0176H～017CH 事件记录11 R 详见6.5.3 事件记录表12 Uint16
017DH～0183H 事件记录12 R 详见6.5.3 事件记录表12 Uint16
0184H～018AH 事件记录13 R 详见6.5.3 事件记录表12 Uint16
018BH～0191H 事件记录14 R 详见6.5.3 事件记录表12 Uint16
0192H～0198H 事件记录15 R 详见6.5.3 事件记录表12 Uint16
0199H～019FH 事件记录16 R 详见6.5.3 事件记录表12 Uint16
以下为二次侧电力参数
0100H 相电压UA R 0-9999（小数点1位，单位V） Uint16
0101H 相电压UB R 0-9999（小数点1位，单位V） Uint16
0102H 相电压UC R 0-9999（小数点1位，单位V） Uint16
0103H 线电压UAB R 0-9999（小数点1位，单位V） Uint16
0104H 线电压UBC R 0-9999（小数点1位，单位V） Uint16
0105H 线电压UAC R 0-9999（小数点1位，单位V） Uint16
0106H 电流IA R 0-9999（小数点3位，单位A） Uint16
0107H 电流IB R 0-9999（小数点3位，单位A） Uint16
0108H 电流IC R 0-9999（小数点3位，单位A） Uint16
0109H A相有功功率 R 0-9999（小数点3位,单位kw） Int16
010AH B相有功功率 R 0-9999（小数点3位,单位kw） Int16
010BH C相有功功率 R 0-9999（小数点3位,单位kw） Int16
010CH 总有功功率 R 0-9999（小数点3位,单位kw） Int16
010DH A相无功功率 R 0-9999（小数点3位,单位kvar） Int16
010EH B相无功功率 R 0-9999（小数点3位,单位kvar） Int16
010FH C相无功功率 R 0-9999（小数点3位,单位kvar） Int16
0110H 总无功功率 R 0-9999（小数点3位,单位kvar） Int16
0111H A相功率因数 R -1000～1000（小数点3位） Int16
0112H B相功率因数 R -1000～1000（小数点3位） Int16
0113H C相功率因数 R -1000～1000（小数点3位） Int16
0114H 总功率因数 R -1000～1000（小数点3位） Int16
0115H A相视在功率 R 0-9999（小数点3位,单位VA） Uint16
0116H B相视在功率 R 0-9999（小数点3位,单位VA） Uint16
0117H C相视在功率 R 0-9999（小数点3位,单位VA） Uint16
0118H 总视在功率 R 0-9999（小数点3位,单位VA） Uint16
0119H 频率F R 4500-6500（小数点2位） Uint16
011AH 零序电压 R 0-9999（小数点1位，单位V） Uint16
011BH 零序电流 R 0-9999（小数点3位，单位I） Uint16
DO设置及状态读取地址
0：无校验 1:2停止位 2：奇校验 3：偶校
025DH 通讯模式 R/W Uint16
验
025EH 脉冲常数设置 R/W 16-1600 100代表10000imp/kWh Uint16
025FH DIDO状态 R Uint16
0260H DO1报警选择 R/W 0000-9999（同DO设置菜单5.4.3中SEL） Uint16
0261H DO1报警延时 R/W 0000-9999（同DO设置菜单5.4.3中DLY） Uint16
0262H DO1不动作带设置 R/W 0000-9999（同DO设置菜单5.4.3中bAnd） Uint16
26

=== Page 30 ===
-9999～9999（同DO设置菜单5.4.3中
0263H DO1高报警数值 R/W Int16
AL.Hi）
-9999～9999（同DO设置菜单5.4.3中
0264H DO1低报警数值 R/W Int16
AL.Lo）
0265H DO1低报警使能 R/W 0时使能（同DO设置菜单5.4.3中In.=0） Uint16
同DO1报警设置，高低电压值和DO2组合报
0266H-026BH DO2报警设置 R/W Uint16
警中的电压值共用
026CH-0271H DO3报警设置 R/W 同DO1报警设置 Uint16
0272H-0277H DO4报警设置 R/W 同DO1报警设置 Uint16
0278H DLT645地址设置 R/W 高四位地址，hex形式 Uint16
0279H DLT645地址设置 R/W 中四位地址，hex形式 Uint16
027AH DLT645地址设置 R/W 低四位地址，hex形式 Uint16
027BH DO2组合报警过频率值 R/W 0000-9999（同DO2设置菜单5.4.3中H-F） Uint16
027CH DO2组合报警欠频率值 R/W 0000-9999（同DO2设置菜单5.4.3中L-F） Uint16
027DH DO2组合报警过功率值 R/W -9999～9999（同DO2设置菜单5.4.3中H-P） Int16
027EH DO2组合报警欠功率值 R/W -9999～9999（同DO2设置菜单5.4.3中L-P） Int16
027FH DO2组合报警过电流值 R/W 0000-9999（同DO2设置菜单5.4.3中H-I） Uint16
-1000～1000（同DO2设置菜单5.4.3中
0280H DO2组合报警欠功率因数值 R/W Int16
L-PF）
DO2组合报警过电压不平衡
0281H R/W -1～999（同DO2设置菜单5.4.3中H-b.U） Int16
值
DO2组合报警过电流不平衡
0282H R/W -1～999（同DO2设置菜单5.4.3中H-b.I） Int16
值
bit0=“H- U”（过线电压）
bit1=“L- U”（欠线电压）
bit2=“H- F”（过频率）
bit3=“L- F”（欠频率）
bit4=“H- P”（过功率）
03E8H DO2组合报警的报警状态 R bit5=“L- P”（欠功率） Uint16
bit6=“H- I”（过电流）
bit7=“L- PF”（欠功率因数）
bit8=“H-b.U”（电压不平衡，设置为-1 断
相）
bit9=“H- b.I”（电流不平衡）
03E9H DO1当前报警值 R 0000-9999 Uint16
03EAH DO2当前报警值 R 0000-9999 Uint16
03EBH DO3当前报警值 R 0000-9999 Uint16
03ECH DO4当前报警值 R 0000-9999 Uint16
03EDH DO2组合报警当前过电压值 R 0000-9999 Uint16
03EEH DO2组合报警当前欠电压值 R 0000-9999 Uint16
03EFH DO2组合报警当前过频率值 R 0000-9999 Uint16
03F0H DO2组合报警当前欠频率值 R 0000-9999 Uint16
03F1H DO2组合报警当前过功率值 R 0000-9999 Uint16
03F2H DO2组合报警当前欠功率值 R 0000-9999 Uint16
03F3H DO2组合报警当前过电流值 R 0000-9999 Uint16
03F4H DO2组合报警欠功率因数值 R 0000-9999 Uint16
27

=== Page 31 ===
DO2组合报警过电压不平衡
03F5H R 0000-9999 Uint16
值
DO2组合报警过电流不平衡
03F6H R 0000-9999 Uint16
值
以下为带H功能地址表
0400H A相电压总谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0401H B相电压总谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0402H C相电压总谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0403H A相电流总谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0404H B相电流总谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0405H C相电流总谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0406H A相电压谐波值 R 0-9999（二次侧值，小数点1位，单位V） Uint16
0407H B相电压谐波值 R 0-9999（二次侧值，小数点1位，单位V） Uint16
0408H C相电压谐波值 R 0-9999（二次侧值，小数点1位，单位V） Uint16
0409H A相电流谐波值 R 0-9999（二次侧值，小数点3位，单位A） Uint16
040AH B相电流谐波值 R 0-9999（二次侧值，小数点3位，单位A） Uint16
040BH C相电流谐波值 R 0-9999（二次侧值，小数点3位，单位A） Uint16
040CH-0429H A相电压2-31次谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
042AH-0447H B相电压2-31次谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0448H-0465H C相电压2-31次谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0466H-0483H A相电流2-31次谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
0484H-04A1H B相电流2-31次谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
04A2H-04BFH C相电流2-31次谐波畸变率 R 0-9999（小数点2位，例200表示2%） Uint16
04C0H-04DDH A相电压2-31次谐波值 R 0-9999（二次侧值，小数点1位，单位V） Uint16
04DEH-04FBH B相电压2-31次谐波值 R 0-9999（二次侧值，小数点1位，单位V） Uint16
04FCH-0519H C相电压2-31次谐波值 R 0-9999（二次侧值，小数点1位，单位V） Uint16
051AH-0537H A相电流2-31次谐波值 R 0-9999（二次侧值，小数点3位，单位A） Uint16
0538H-0555H B相电流2-31次谐波值 R 0-9999（二次侧值，小数点3位，单位A） Uint16
0556H-0573H C相电流2-31次谐波值 R 0-9999（二次侧值，小数点3位，单位A） Uint16
以下为极值地址表
0600H A相电压极大值 R 0-9999（二次侧值） Uint16
0601H A相电压极大值发生年月 R 高位：年，低位：月 Uint16
0602H A相电压极大值发生日时 R 高位：日，低位：时 Uint16
0603H A相电压极大值发生分秒 R 高位：分，低位：秒 Uint16
0604H-0607H B相电压极大值及发生时间 R (同A相电压极值) Uint16
0608H-060BH C相电压极大值及发生时间 R (同A相电压极值) Uint16
060CH-060FH A线电压极大值及发生时间 R (同A相电压极值) Uint16
0610H-0613H B线电压极大值及发生时间 R (同A相电压极值) Uint16
0614H-0617H C线电压极大值及发生时间 R (同A相电压极值) Uint16
0618H-061BH A相电流极大值及发生时间 R (同A相电压极值) Uint16
061CH-061FH B相电流极大值及发生时间 R (同A相电压极值) Uint16
0620H-0623H C相电流极大值及发生时间 R (同A相电压极值) Uint16
0680H-0683H A相电压极小值及发生时间 R (同A相电压极值) Uint16
0684H-0687H B相电压极小值及发生时间 R (同A相电压极值) Uint16
0688H-068BH C相电压极小值及发生时间 R (同A相电压极值) Uint16
068CH-068FH A线电压极小值及发生时间 R (同A相电压极值) Uint16
28

=== Page 32 ===
0690H-0693H B线电压极小值及发生时间 R (同A相电压极值) Uint16
0694H-0697H C线电压极小值及发生时间 R (同A相电压极值) Uint16
0698H-069BH A相电流极小值及发生时间 R (同A相电压极值) Uint16
069CH-069FH B相电流极小值及发生时间 R (同A相电压极值) Uint16
06A0H-06A3H C相电流极小值及发生时间 R (同A相电压极值) Uint16
0700H 电压不平衡度 R 0-9999（小数点1位，例20表示2%） Uin
0701H 电流不平衡度 R 0-9999（小数点1位，例20表示2%） Uint16
浮点型地址表（功能码03H 、04H）,选配复费率功能可读：
偏移地址 名称 解释 R/W 字长 类型 备注
0x2000 UA A相电压 R 2 float V
0x2002 UB B相电压 R 2 float V
0x2004 UC C相电压 R 2 float V
0x2006 UAB AB线电压 R 2 float V
0x2008 UBC BC线电压 R 2 float V
0x200a UCA CA线电压 R 2 float V
0x200c IA A相电流 R 2 float A
0x200e IB B相电流 R 2 float A
0x2010 IC C相电流 R 2 float A
0x2012 IN N线电流 R 2 float A
0x2014 PA A相有功功率 R 2 float kW
0x2016 PB B相有功功率 R 2 float kW
0x2018 PC C相有功功率 R 2 float kW
0x201a PT 总有功功率 R 2 float kW
0x201c QA A相无功功率 R 2 float Kvar
0x201e QB B相无功功率 R 2 float Kvar
0x2020 QC C相无功功率 R 2 float Kvar
0x2022 QT 总无功功率 R 2 float Kvar
0x2024 SA A相视在功率 R 2 float KVA
0x2026 SB B相视在功率 R 2 float KVA
0x2028 SC C相视在功率 R 2 float KVA
0x202a ST 总视在功率 R 2 float KVA
0x202c PFA A相功率因数 R 2 float
0x202e PFB B相功率因数 R 2 float
0x2030 PFC C相功率因数 R 2 float
0x2032 PF 总功率因数 R 2 float
0x2034 F 频率 R 2 float Hz
0x2036 UN Avg 相电压平均值 R 2 float V
0x2038 UL Avg 线电压平均值 R 2 float V
29

=== Page 33 ===
0x203a IAvg 电流平均值 R 2 float A
以下部分为带复费率电能监测的补充地址表以及复费率参数地址表，所有电能均为二次侧电能。
八费率地址表(尖峰平谷深谷，其余费率暂时保留）：
偏移地址 名称 解释 R/W 字长 类型 备注
0xE200 EP 总有功电能二次值 R/W 2 Uint32 三位小数kWh
0xE202 EPI 正向有功电能二次值 R/W 2 Uint32 三位小数kWh
0xE204 EPE 反向有功电能二次值 R/W 2 Uint32 三位小数kWh
0xE206 EQ 总无功电能二次值 R/W 2 Uint32 三位小数kVarh
0xE208 EQL 正向无功电能二次值 R/W 2 Uint32 三位小数kVarh
0xE20a EQC 反向无功电能二次值 R/W 2 Uint32 三位小数kVarh
0xE20c ES 视在电能二次值 R/W 2 Uint32 三位小数kVAh
0xE20e EP-F1 总有功电能尖二次值 R/W 2 Uint32 三位小数kWh
0xE210 EP-F2 总有功电能峰二次值 R/W 2 Uint32 三位小数kWh
0xE212 EP-F3 总有功电能平二次值 R/W 2 Uint32 三位小数kWh
0xE214 EP-F4 总有功电能谷二次值 R/W 2 Uint32 三位小数kWh
0xE216 EP-F5 总有功电能深谷二次值 R/W 2 Uint32 三位小数kWh
0xE218 EP-F6 保留 R/W 2 Uint32 三位小数kWh
0xE21a EP-F7 保留 R/W 2 Uint32 三位小数kWh
0xE21c EP-F8 保留 R/W 2 Uint32 三位小数kWh
0xE21e EPI-F1 正向有功电能尖二次值 R/W 2 Uint32 三位小数kWh
0xE220 EPI-F2 正向有功电能峰二次值 R/W 2 Uint32 三位小数kWh
0xE222 EPI-F3 正向有功电能平二次值 R/W 2 Uint32 三位小数kWh
0xE224 EPI-F4 正向有功电能谷二次值 R/W 2 Uint32 三位小数kWh
0xE226 EPI-F5 正向有功电能深谷二次值 R/W 2 Uint32 三位小数kWh
0xE228 EPI-F6 保留 R/W 2 Uint32 三位小数kWh
0xE22a EPI-F7 保留 R/W 2 Uint32 三位小数kWh
0xE22c EPI-F8 保留 R/W 2 Uint32 三位小数kWh
八费率版（尖峰平谷深谷，其余暂时保留）一次侧电能：按照浮点型读出之后除1000后，为实际电能
0xE300 EP 总有功电能一次值 R/W 2 float Wh
0xE302 EPI 正向有功电能一次值 R/W 2 float Wh
0xE304 EPE 反向电能一次值 R/W 2 float Wh
0xE306 EQ 总无功电能一次值 R/W 2 float Varh
0xE308 EQL 正向无功电能一次值 R/W 2 float Varh
0xE30a EQC 反向无功电能一次值 R/W 2 float Varh
0xE30c ES 视在电能一次值 R/W 2 float VAh
0xE30e EP-F1 总有功电能尖一次值 R/W 2 float Wh
0xE310 EP-F2 总有功电能峰一次值 R/W 2 float Wh
0xE312 EP-F3 总有功电能平一次值 R/W 2 float Wh
30

=== Page 34 ===
0xE314 EP-F4 总有功电能谷一次值 R/W 2 float Wh
0xE316 EP-F5 总有功电能深谷一次值 R/W 2 float Wh
0xE318 EP-F6 保留 R/W 2 float Wh
0xE31a EP-F7 保留 R/W 2 float Wh
0xE31c EP-F8 保留 R/W 2 float Wh
0xE31e EPI-F1 正向有功电能尖一次值 R/W 2 float Wh
0xE320 EPI-F2 正向有功电能峰一次值 R/W 2 float Wh
0xE322 EPI-F3 正向有功电能平一次值 R/W 2 float Wh
0xE324 EPI-F4 正向有功电能谷一次值 R/W 2 float Wh
0xE326 EPI-F5 正向有功电能深谷一次值 R/W 2 float Wh
0xE328 EPI-F6 保留 R/W 2 float Wh
0xE32a EPI-F7 保留 R/W 2 float Wh
0xE32c EPI-F8 保留 R/W 2 float Wh
历史电能地址表：
地址 参数 R/W 字长 类型 备注
1月：50D8
2月：5OEA
3月：50FC
4月：510E
5月：5120
6月：5132
1-12月总有功电能二次侧 R 2 Uint32 三位小数kWh
7月：5144
8月：5156
9月：5168
10月：517A
11月：518C
12月：519E
1月：50DA
2月：5OEC
3月：50FE
4月：5110
5月：5122
6月：5134
1-12月尖有功电能二次侧 R 2 Uint32 三位小数kWh
7月：5146
8月：5158
9月：516A
10月：517C
11月：518E
12月：51A0
1月：50DC
2月：5OEE
3月：5100
1-12月峰有功电能二次侧 R 2 Uint32 三位小数kWh
4月：5112
5月：5124
6月：5136
31

=== Page 35 ===
7月：5148
8月：515A
9月：516C
10月：517E
11月：5190
12月：51A2
1月：50DE
2月：5OF0
3月：5102
4月：5114
5月：5126
6月：5138
1-12月平有功电能二次侧 R 2 Uint32 三位小数kWh
7月：514A
8月：515C
9月：516E
10月：5180
11月：5192
12月：51A4
1月：50E0
2月：5OF2
3月：5104
4月：5116
5月：5128
6月：513A
1-12月谷有功电能二次侧 R 2 Uint32 三位小数kWh
7月：514C
8月：515E
9月：5170
10月：5182
11月：5194
12月：51A6
1月：50E2
2月：5OF4
3月：5106
4月：5118
5月：512A
6月：513C 1-12月深谷有功电能二次
R 2 Uint32 三位小数kWh
7月：514E 侧
8月：5160
9月：5172
10月：5184
11月：5196
12月：51A8
1月：50E4
2月：5OF6
3月：5108
4月：511A 保留 R 2 Uint32 三位小数kWh
5月：512C
6月：513E
7月：5150
32

=== Page 36 ===
8月：5162
9月：5174
10月：5186
11月：5198
12月：51AA
1月：50E6
2月：5OF8
3月：510A
4月：511C
5月：512E
6月：5140
保留 R 2 Uint32 三位小数kWh
7月：5152
8月：5164
9月：5176
10月：5188
11月：519A
12月：51AC
1月：50E8
2月：5OFA
3月：510C
4月：511E
5月：5130
6月：5142
保留 R 2 Uint32 三位小数kWh
7月：5154
8月：5166
9月：5178
10月：518A
11月：519C
12月：51AE
复费率时段时区设置：
0xE000 ZoneNum1,ZoneMonth1 第一时区时段表号 R/W 21 Uint16
,ZoneDay1 第一时区开始月,第一时
ZoneNum2,ZoneMonth2 区日
,ZoneDay2 第二时区时段表号
ZoneNum3,ZoneMonth3 第二时区开始月,第二时 时段表号：
,ZoneDay3 区日 第1时段，
ZoneNum4,ZoneMonth4 第三时区时段表号 第2时段，
,ZoneDay4 第三时区开始月,第三时 第3时段，
ZoneNum5,ZoneMonth5 区日 第4时段，
,ZoneDay5 第四时区时段表号 第5时段，
ZoneNum6,ZoneMonth6 第四时区开始月,第四时 第6时段，
,ZoneDay6 区日 第7时段，
ZoneNum7,ZoneMonth7 第五时区时段表号 第8时段，
,ZoneDay7 第五时区开始月,第五时 开始月：1-12
ZoneNum8,ZoneMonth8 区日 开始日：1-31
,ZoneDay8 第六时区时段表号
ZoneNum9,ZoneMonth9 第六时区开始月,第六时
,ZoneDay9 区日
ZoneNum10,ZoneMonth 第七时区时段表号
33

=== Page 37 ===
10,ZoneDay10 第七时区开始月,第七时
ZoneNum11,ZoneMonth 区日
11,ZoneDay11 第八时区时段表号
ZoneNum12,ZoneMonth 第八时区开始月,第八时
12,ZoneDay12 区日
ZoneNum13,ZoneMonth 第九时区时段表号
13,ZoneDay13 第九时区开始月,第九时
ZoneNum14,ZoneMonth 区日
14,ZoneDay14 第十时区时段表号
第十时区开始月,第十时
区日
第十一时区时段表号
第十一时区开始月,第十
一时区日
第十二时区时段表号
第十二时区开始月,第十
二时区日
第十三时区时段表号
第十三时区开始月,第十
三时区日
第十四时区时段表号
第十四时区开始月,第十
四时区日
0xE02A R/W 21 Uint16 费率：0
1费率1，2费率2
第一套时段表，
3费率3，4费率4
每个时段占用三个字节，
Table1 Rt1~Rt14 5费率5，6费率6
分别为费率，开始时，开
7费率7，8费率8
始分
开始时：0-23
开始分：1-59
0xE03F 第二套时段表， R/W 21 Uint16
每个时段占用三个字节，
Table2 Rt1~Rt14 同第一套时段表
分别为费率，开始时，开
始分
0xE054 第三套时段表， R/W 21 Uint16
每个时段占用三个字节，
Table3 Rt1~Rt14 同第一套时段表
分别为费率，开始时，开
始分
0xE069 第四套时段表， R/W 21 Uint16
每个时段占用三个字节，
Table4 Rt1~Rt14 同第一套时段表
分别为费率，开始时，开
始分
0xE07E 第五套时段表， R/W 21 Uint16
每个时段占用三个字节，
Table5 Rt1~Rt14 同第一套时段表
分别为费率，开始时，开
始分
0xE093 第六套时段表， R/W 21 Uint16
Table6 Rt1~Rt14 每个时段占用三个字节， 同第一套时段表
分别为费率，开始时，开
34

=== Page 38 ===
始分
0xE0A8 第七套时段表， R/W 21 Uint16
每个时段占用三个字节，
Table7 Rt1~Rt14 同第一套时段表
分别为费率，开始时，开
始分
0xE0BC 第八套时段表， R/W 21 Uint16
每个时段占用三个字节，
Table8 Rt1~Rt14 同第一套时段表
分别为费率，开始时，开
始分
0xE0D2-0x 第二套复费率时区预
E1A4 留区
注 ：设置费率时间时后面的时间一定要比前面的大，否则会出错，设置示例如下。
时区设置
序号 时段表号 参数 描述
1 1 01-01 时区1从1月1日～1月31日，采用时段表1
2 2 02-01 时区2从2月1日～2月28日，采用时段表2
3 3 03-01 时区3从3月1日～5月31日，采用时段表3
4 4 06-01 时区4从6月1日～7月31日，采用时段表4
5 1 08-01 时区5从8月1日～8月31日，采用时段表1
6 2 09-01 时区6从9月1日～9月30日，采用时段表2
7 3 10-01 时区7从10月1日～10月31日，采用时段表3
8 4 11-01 时区8从11月1日～12月31日，采用时段表4
时段表设置
序号 费率 时间 描述
1 4 00：00 在00：00～02：00 时间段中，费率为谷
2 3 02：00 在02：00～03：00 时间段中，费率为平
3 2 03：00 在03：00～04：00 时间段中，费率为峰
4 1 04：00 在04：00～06：00 时间段中，费率为尖
5 2 06：00 在06：00～08：00 时间段中，费率为峰
6 1 08：00 在08：00～10：00 时间段中，费率为尖
7 2 10：00 在10：00～12：00 时间段中，费率为峰
8 3 12：00 在12：00～14：00 时间段中，费率为平
9 4 14：00 在14：00～16：00 时间段中，费率为谷
10 3 16：00 在16：00～18：00 时间段中，费率为平
11 2 18：00 在18：00～20：00 时间段中，费率为峰
12 1 20：00 在20：00～22：00 时间段中，费率为尖
13 2 22：00 在22：00～23：00 时间段中，费率为峰
14 1 23：00 在23：00～次日00：00 时间段中，费率为尖
注:仪表复费率可设置8费率8时区，每天可以设置14个时段。
6.5 通讯应用细节
AMC系列智能电量采集监控装置在设计时对通讯地址表进行了统一规划，用户根据下面的介绍可以方便地
35

=== Page 39 ===
实现遥测、遥信、遥控等功能。
6.5.1 开关量输入输出
AMC系列智能电量采集监控装置开关量输入是采用干接点开关信号输入方式，仪表内部配备+5V 的工作电
源，无须外部供电。当外部接点闭合或断开时，仪表本地显示开关状态，同时可以通过仪表的通讯口实现远
程传输功能，即“遥信”功能。
AMC系列智能电量采集监控装置开关量输出为继电器输出，可通过上位机远程控制（遥控有两种方式：1、
电平触发；2、脉冲触发），实现“遥控”功能，也可以根据客户要求实现相应的报警功能（如过流、欠压）。
AMC系列智能电量采集监控装置与开关量输入输出相关的通讯地址为0022H，其与开关量输入输出的对应
关系如下：
16 15 14 13 12 11 10 9 8～1
0022H
DO2 DO1 DI4 DI3 DI2 DI1 保留
6.5.2 电力参数与电能
该系列测量值用Modbus-RTU 通讯规约的03号命令读出，通讯值与实际值之间的对应关系如下：（约定
Val_t为通讯读出值，Val_s为实际值）
1. 相电压UA、UB、UC、线电压UAB、UBC、UCA、零序电压：
Val_s=Val_t×10＾（DPT-4），单位 伏V，DPT从0023H高字节读出。
2. 电流IA、IB、IC、零序电流：
Val_s=Val_t×10＾（DCT-4），单位 安培A，DCT从0023H低字节读出。
3. 功率PA、PB、PC、P总、QA、QB、QC、Q总：
Val_s=Val_t×10＾（DPQ-4），有功功率单位 瓦W,无功功率单位 乏var，DPQ从0024H高字节读出，有
功功率和无功功率的符号从0024H低字节（从高到低位依次为Q、Qc、Qb、Qa、P、Pc、Pb、Pa）读出。
4. 功率因数值PFA、PFB、PFC、PF总：
Val_s=Val_t/1000，无单位
5. 频率：
Val_s=Val_t/100，单位 赫兹Hz
6、电能：
对AMC系列智能电量采集监控装置，可用下述方法读取电能。
分别读地址003FH～0040H(吸收有功电能)、0041H～0042H（释放有功电能）、0043H～0044H（感性无功
电能）、0045H～0046H（容性无功电能）二次侧电能、再读PT、CT，按照下面公式计算：
电能通讯读出值Val_t＝第一个word×65536+第二个word
电能量一次侧值Val_s＝Val_t/1000×PT×CT，有功电能单位：千瓦时（kWh），无功电能单位：千乏时
（kvarh）。其中PT从地址0003H里读出，CT从地址0004H里读出。
注：一般情况下用户读取吸收有功电能
6.5.3 事件记录
事件记录1-事件记录16，按时间发生顺序记录，即事件记录1记录着就近一次发生事件的数据，事件记
录16记录着早期发生事件的数据，各事件记录的数据格式如表11、12所示：
36

=== Page 40 ===
表11 事件记录数据格式1
高8位 低8位
第0位（最低位）：0为DO，1为DI 开关量序列号：
地址1
第7位（最高位）：0为断开，1为闭合 0为第一路，1为第二路，以此类推
地址2 报警类型：见5.4.3 组合报警类型注
地址3 Year(时间戳年) Month (时间戳月)
地址4 Day (时间戳日) Hour (时间戳时)
地址5 Minute(时间戳分) Second (时间戳秒)
地址6 报警时的数值（断相时记录三相中的最小值）
注：0-过线电压、1-欠线电压、2-过频率、3-欠频率、4-过功率、5-欠功率、6-过电流、7-欠功率因数 、
8-过电压不平衡、9-过电流不平衡
表12 事件记录数据格式2
高8位 低8位
第0位（最低位）：0为DO，1为DI 开关量序列号：
地址1
第7位（最高位）：0为断开，1为闭合 0为第一路，1为第二路，以此类推
地址2 报警类型：见5.4.3 组合报警类型注
地址3 Year(时间戳年) Month (时间戳月)
地址4 Day (时间戳日) Hour (时间戳时)
地址5 Minute(时间戳分) Second (时间戳秒)
地址6 Millisecond（时间戳毫秒）
地址7 报警时的数值（断相时记录三相中的最小值）
例：DO1为A相电压报警，在15年1月22日14时56分32秒发生欠压报警，报警值为172.2V，则对应
寄存器的值如表13所示。
表13
高8位 低8位
地址1 128 0
地址2 1 0
地址3 15 1
地址4 22 14
地址5 56 32
地址6 1722
6.6 通信（兼容MODBUS-RTU协议、DLT645规约支持07和97版本）
仪表上 表示Modbus-RTU协议的地址为1
仪表上 表示通信波特率为2400
仪表上 表示校验位为偶校验
无校验 2位停止位 奇校验
37

=== Page 41 ===
仪表上 表示DLT645规约的通信地址为000000000011
DLT-645规约支持读取四象限电能、三相电压、电流、有功功率、无功功率、功率因数、（复费率表支持
读取正向有功的各时段电能、历史电能、时间）、可按数据块读取。
例： 读正向有功电能07版规约命令为：
读正向有功电能97版规约命令为：
AMC多功能表645规约地址表--2007
标示编码 数据格式 字节 单位 读写 数据项名称
00000000 XXXXXX.XX 4 kWh R （当前）组合有功总电能
00010000 XXXXXX.XX 4 kWh R （当前）正向有功总电能
00020000 XXXXXX.XX 4 kWh R （当前）反向有功总电量
00030000 XXXXXX.XX 4 kWh R （当前）无功1总电能
00040000 XXXXXX.XX 4 kWh R （当前）无功2总电能
00FF0000 XXXXXX.XX 4×5 R 电能数据块
02010100 XXX.X 2 V R A 相电压
02010200 XXX.X 2 V R B 相电压
02010300 XXX.X 2 V R C相电压
0201FF00 XXX.X 2×3 V R 电压数据块
02020100 XXX.XXX 3 A R A相电流
02020200 XXX.XXX 3 A R B相电流
02020300 XXX.XXX 3 A R C相电流
0202FF00 XXX.XXX 2×3 A R 电流数据块
02030000 XX.XXXX 3 kW R 总有功功率
02030100 XX.XXXX 3 kW R A有功功率
02030200 XX.XXXX 3 kW R B有功功率
02030300 XX.XXXX 3 kW R C有功功率
0203FF00 XX.XXXX 4×3 kW R 有功功率数据块
02040000 XX.XXXX 3 kvar R 总无功功率
02040100 XX.XXXX 3 kvar R A无功功率
02040200 XX.XXXX 3 kvar R B无功功率
02040300 XX.XXXX 3 kvar R C无功功率
0204FF00 XX.XXXX 4×3 kW R 无功功率数据块
02050000 XX.XXXX 3 kVA R 总视在功率
38

=== Page 42 ===
02050100 XX.XXXX 3 kVA R A视在功率
02050200 XX.XXXX 3 kVA R B视在功率
02050300 XX.XXXX 3 kVA R C视在功率
0205FF00 XX.XXXX 4×3 kW R 视在功率数据块
02060000 X.XXX 2 R 总功率因数
02060100 X.XXX 2 R A功率因数
02060200 X.XXX 2 R B功率因数
02060300 X.XXX 2 R C功率因数
0206FF00 X.XXX 4×2 R 功率因素数据块
02800002 XX.XX 2 Hz R 电网频率
04000101 YYMMDDWW 4 R/W 日期及周次
04000102 Hhmmss 3 R/W 时间
04000401 XXXXXXXXXX 6 R/W 通讯地址
XX
04000402 XXXXXXXXXX 6 R/W 表号
XX
xx.xxxxYYMM 8 R 当前有功需量及发生时间
01010000
DDHHMM
04808080 XXXX 2 R 电压变比
04808081 XXXX 2 R 电流变比
04808088 XXXX 2 R DIDO(高位DI低位DO)
以下是选配复费率是有：
00010100 xxxxxx.xx 4 Kwh R 当前正向有功费率1电量
00010200 xxxxxx.xx 4 Kwh R 当前正向有功费率2电量
00010300 xxxxxx.xx 4 kWh R 当前正向有功费率3电量
00010400 xxxxxx.xx 4 kWh R 当前正向有功费率7电量
00010500 xxxxxx.xx 4 kWh R 当前正向有功费率5电量
00010600 xxxxxx.xx 4 kWh R 当前正向有功费率6电量
00010700 xxxxxx.xx 4 kWh R 当前正向有功费率7电量
00010800 xxxxxx.xx 4 kWh R 当前正向有功费率8电量
0001FF00 xxxxxx.xx 4X9 kWh R 复费率电能数据块
AMC多功能表645规约地址表--1997
标示编码 数据格式 字节 单位 读 数据项名称
写
9010 XXXXXX.XX 4 kWh R （当前）正向有功总电能
9020 XXXXXX.XX 4 kWh R （当前）反向有功总电能
9110 XXXXXX.XX 4 kvarh R （当前）正向无功总电能
9120 XXXXXX.XX 4 kvarh R （当前）反向无功总电能
901F XXXXXX.XX 4×5 kWh R (当前)正向有功电能数据块
39

=== Page 43 ===
B611 XXX 2 V R A相电压
B612 XXX 2 V R B相电压
B613 XXX 2 V R C相电压
B621 XX.XX 2 A R A相电流
B622 XX.XX 2 A R B相电流
B623 XX.XX 2 A R C相电流
B630 XX.XXXX 3 kW R 总有功功率
B631 XX.XXXX 3 kW R A相有功功率
B632 XX.XXXX 3 kW R B相有功功率
B633 XX.XXXX 3 kW R C相有功功率
B640 XX.XX 2 kvar R 总无功功率
B641 XX.XX 2 kvar R A相无功功率
B642 XX.XX 2 kvar R B相无功功率
B643 XX.XX 2 kvar R C相无功功率
B650 X.XXX 2 R 总功率因数
B651 X.XXX 2 R A相功率因数
B652 X.XXX 2 R B相功率因数
B653 X.XXX 2 R C相功率因数
年月 R/
C010 YYMMDD 3 日期
日 W
时分 R/
C011 hhmmss 3 时间
秒 W
8020 XX.XX 2 Hz R 电网频率
7 常见故障分析
表14常见故障分析排除
故障内容 分析 备注
上电无显示 检查电源电压是否在工作电压范围内
检查电压电流变比设置是否正确
电压电流电能等读数不正确 检查接线模式设置是否与实际一致
检查电压互感器，电流互感器是否完好
检查接线模式设置是否与实际一致
功率或功率因数不正确 检查电压电流相序是否正确
检查接线是否正确
检查通讯设置中地址，波特率，校验位等是否与上位机一致
检查RS485转换器是否正常
通讯不正常
通讯末端并联120欧姆以上电阻
检查接线是否正确
40

=== Page 44 ===
更改记录：
日期 旧版本 新版本 修改内容
2021.9.7 V3.0 第一次编写
2022.1.17 V3.0 V3.1 修改接线图；2、增加了关于72,96的描述
2022.3.24 V3.1 V3.2 新增复费率描述及通讯说明
2022.4.19 V3.2 V3.3 新增DI有源AC 220V输入
2022.11.18 V3.3 V3.4 新增单三相仪表显示
2023.1.29 V3.4 V3.5 AMC72-E4/KC,AMC96-E4/KC,AMC96-E3/KC的选配功能不带复费率F
1、新增了八费率的地址表
2、新增浮点型地址表
3、新增了表上查看复费率电能的步骤图
2023.5.9 V3.5 V3.6
4、新增了编程菜单内rt.1-rt.14界面的说明
5、新增报警不动作带的说明
6、删除了AMC72不能在仪表上查看谐波界面的说明
2023.10.17 V3.6 V3.7 1、增加浮点型地址表选配复费率功能可读
1.删除4费率地址表及流程图；
2024.3.25 V3.7 V3.8
2.更新8费率地址表以及时段时区地址表
1.增加8费率组合有功、反向有功，组合无功，正反向无功，视在电能
2024.7.31 V3.8 V3.9 一次二次地址表
2.增加645-07地址
1.增加645-97规约
2.更改封底
2025.2.20 V3.9 V3.10 3.106H-108H电流单位从I改成A
4.E300H地址表更改单位
5.修改接线图标识

=== Page 45 ===
总部：安科瑞电气股份有限公司
地址：上海市嘉定区育绿路 253 号
电话：0086-021-69158161
网址：www.acrel.cn
邮箱：acrelsh@email.acrel.cn
邮编：201801
生产基地：江苏安科瑞电器制造有限公司
地址：江苏省江阴市南闸街道东盟工业园区东盟路 5 号
电话：0086-510-86179966
网址：www.jsacrel.cn
邮箱：jyacrel001@email.acrel.cn
邮编：214405

