2、数码管显示时，谐波数据不显示，仅通过通讯读取数据。
3、K为必选功能，从①②中自行选择
4、在选配复费率F功能时，同时具备SOE事件记录、极值记录和最大需量（D）功能。在选配SOE事件
记录功能时，同时具备极值记录和最大需量（D）功能。
5、KA：2路AC 220V 市电或者油机信号接入。
3 技术参数
表2
技术参数 指标
接线方式 单相二线、三相三线、三相四线；
频率 45～65Hz；
额定值：
单相：AC 100V、400V
电压
三相：AC 3×57.7V/100V(100V)、3×220V/380V(400V)、3×380V/660V(660V)（仅96
输入 尺寸有） ；
过负荷：1.2 倍额定值（连续）；2 倍额定值/1 秒；
功耗：≤ 0.5VA（每路）；
额定值：AC 1A、5A；
电流 过负荷：1.2 倍额定值（连续）；10倍额定值/1 秒;
功耗：≤ 0.5VA（每路）；
输出方式：集电极开路的光耦脉冲；
电能
输出 脉冲常数：10000imp/kWh（可设置）,详见接线图；
通讯 RS485接口、Modbus-RTU协议；DLT645规约（07和97版本）；波特率1200～38400
开 输入 干接点输入，内置电源；若型号KA,则为AC 220V有源
关 输出方式：继电器常开触点输出；
功能 输出
量 触点容量：AC 250V/3A DC 30V/3A
4～20mA
模拟量输出
频率0.05Hz、电压电流0.2级、无功功率1级、无功电能1级、有功功率0.5级、
测量精度
有功电能0.5级、2～31次谐波精度：±1%
AC/DC 85～265V或DC24V（±20%）或DC48V(±20%)；
辅助电源
功耗≤10VA；
工频耐压： 电源//开关量输出//电流输入//电压输入和变送//通讯//脉冲输出//
开关量输入之间AC2kV 1min；
工频耐压 电源、开关量输出、电流输入、电压输入两两之间AC2kV 1min；
安全性
模拟量输出、通讯、脉冲输出、开关量输入两两之间AC1kV 1min；
绝缘电阻 输入、输出端对机壳>100MΩ；
工作温度：-25℃～+65℃；
储存温度：-40℃～+80℃；
环境
相对湿度：≤95% 不结露；
海拔高度：≤2500m；
注：仪表Modbus-RTU与DLT645兼容，只需设置对应的地址，详见6.4章节。
2