0161H～0167H 事件记录8 R 详见6.5.3 事件记录表12 Uint16
0168H～016EH 事件记录9 R 详见6.5.3 事件记录表12 Uint16
016FH～0175H 事件记录10 R 详见6.5.3 事件记录表12 Uint16
0176H～017CH 事件记录11 R 详见6.5.3 事件记录表12 Uint16
017DH～0183H 事件记录12 R 详见6.5.3 事件记录表12 Uint16
0184H～018AH 事件记录13 R 详见6.5.3 事件记录表12 Uint16
018BH～0191H 事件记录14 R 详见6.5.3 事件记录表12 Uint16
0192H～0198H 事件记录15 R 详见6.5.3 事件记录表12 Uint16
0199H～019FH 事件记录16 R 详见6.5.3 事件记录表12 Uint16
以下为二次侧电力参数
0100H 相电压UA R 0-9999（小数点1位，单位V） Uint16
0101H 相电压UB R 0-9999（小数点1位，单位V） Uint16
0102H 相电压UC R 0-9999（小数点1位，单位V） Uint16
0103H 线电压UAB R 0-9999（小数点1位，单位V） Uint16
0104H 线电压UBC R 0-9999（小数点1位，单位V） Uint16
0105H 线电压UAC R 0-9999（小数点1位，单位V） Uint16
0106H 电流IA R 0-9999（小数点3位，单位A） Uint16
0107H 电流IB R 0-9999（小数点3位，单位A） Uint16
0108H 电流IC R 0-9999（小数点3位，单位A） Uint16
0109H A相有功功率 R 0-9999（小数点3位,单位kw） Int16
010AH B相有功功率 R 0-9999（小数点3位,单位kw） Int16
010BH C相有功功率 R 0-9999（小数点3位,单位kw） Int16
010CH 总有功功率 R 0-9999（小数点3位,单位kw） Int16
010DH A相无功功率 R 0-9999（小数点3位,单位kvar） Int16
010EH B相无功功率 R 0-9999（小数点3位,单位kvar） Int16
010FH C相无功功率 R 0-9999（小数点3位,单位kvar） Int16
0110H 总无功功率 R 0-9999（小数点3位,单位kvar） Int16
0111H A相功率因数 R -1000～1000（小数点3位） Int16
0112H B相功率因数 R -1000～1000（小数点3位） Int16
0113H C相功率因数 R -1000～1000（小数点3位） Int16
0114H 总功率因数 R -1000～1000（小数点3位） Int16
0115H A相视在功率 R 0-9999（小数点3位,单位VA） Uint16
0116H B相视在功率 R 0-9999（小数点3位,单位VA） Uint16
0117H C相视在功率 R 0-9999（小数点3位,单位VA） Uint16
0118H 总视在功率 R 0-9999（小数点3位,单位VA） Uint16
0119H 频率F R 4500-6500（小数点2位） Uint16
011AH 零序电压 R 0-9999（小数点1位，单位V） Uint16
011BH 零序电流 R 0-9999（小数点3位，单位I） Uint16
DO设置及状态读取地址
0：无校验 1:2停止位 2：奇校验 3：偶校
025DH 通讯模式 R/W Uint16
验
025EH 脉冲常数设置 R/W 16-1600 100代表10000imp/kWh Uint16
025FH DIDO状态 R Uint16
0260H DO1报警选择 R/W 0000-9999（同DO设置菜单5.4.3中SEL） Uint16
0261H DO1报警延时 R/W 0000-9999（同DO设置菜单5.4.3中DLY） Uint16
0262H DO1不动作带设置 R/W 0000-9999（同DO设置菜单5.4.3中bAnd） Uint16
26