=== Page 1 ===
527
AMC系列智能电量采集监控装置
安装使用说明书V3.10
安科瑞电气股份有限公司

=== Page 2 ===
申明
版权所有，未经本公司之书面许可，此手册中任何段落、章节内容均不得被摘抄、拷贝或以任何形式复
制、传播，否则一切后果由违者自负。
本公司保留一切法律权利。
本公司保留对本手册所描述之产品规格进行修改的权利，恕不另行通知。订货前，请垂询当地代理商以
获悉本产品的新规格。

=== Page 3 ===
目 录
1概述.......................................................................................................................................................1
2产品型号规格.......................................................................................................................................1
3技术参数...............................................................................................................................................2
4安装接线说明.......................................................................................................................................3
4.1外形及安装开孔尺寸(单位：mm).............................................................................................3
4.2安装方法....................................................................................................................................4
4.3接线方法....................................................................................................................................4
5操作说明...............................................................................................................................................8
5.1按键功能说................................................................................................................................8
5.2显示举例....................................................................................................................................8
5.3编程菜单..................................................................................................................................15
5.4参数设置举例..........................................................................................................................17
6通讯.....................................................................................................................................................22
6.1概述.........................................................................................................................................22
6.2协议.........................................................................................................................................22
6.3报文示例.................................................................................................................................22
6.4通讯地址表(MODBUS-RTU协议).............................................................................................23
6.5通讯应用细节..........................................................................................................................35
6.6通信..........................................................................................................................................37
7常见故障分析.....................................................................................................................................37

=== Page 4 ===
11概述
AMC系列智能电量采集监控装置，是针对电力系统、工矿企业、公用设施、智能大厦的电力监控需求而设
计的智能仪表，它集成电力参数的测量(如单相或者三相的电流、电压、有功功率、无功功率、视在功率、频
率、功率因数)以及电能监测和考核管理。同时它具有多种外围接口功能可供用户选择：带有RS485通讯接口，
采用MODBUS-RTU协议可满足通讯联网管理的需要；4-20mA的模拟量输出可与测量的电参量相对应，满足DCS
等接口要求；带开关量输入和继电器输出可实现断路器开关的“遥信”和“遥控”的功能。采用高亮度LED/LCD
显示界面，通过按键来实现参数设置和控制，非常适用于实时电力监控系统。可以直接取代常规电力变送器
及测量仪表。作为一种智能化、数字化的前端采集元件，该仪表已广泛应用于各种控制系统、SCADA系统和能
源管理系统中。
2产品型号规格
表1
注：
1、DI--开关量输入DO--开关量输出M--模拟量输出SOE--事件记录H--谐波测量Ep--电能脉
冲96-96外形72-72外形L-液晶显示（空白是数码管）E3-三相三线电能E4-三相四线电能 K-
开关量输入/输出模块（I/O模块）C-RS485通讯F-复费率（选配）KA-开关量有源DI输入/无源输出模
块仪表型号 基本功能 可选配功能 能共选功能
AMC72L-E4/KC三相电压、零序电压
三相电流、零序电流
三相有功功率、总有功功率
三相无功功率、总无功功率
三相视在功率、总视在功率
三相功率因数、总功率因数
频率、电压相角、电压电流不平衡度
四象限电能计量
1路RS485接口/Modbus-RTU协议和DLT645规约①2DI+2DO+1Ep（K）
②4DI+2DO（K）
③复费率（F）
④2-31次及总谐波测量（H）
⑤2DI+2DO+1M（KM）①③④
②③④
③④⑤
AMC72-E4/KC①2DI+2DO+1Ep（K）
②4DI+2DO（K）
③事件记录（SOE）
④2-31次及总谐波测量（H）
⑤2DI+2DO+1M（KM）①③④
②③④
③④⑤
AMC96L-E3/KC
AMC96L-E4/KC三相电压、零序电压
三相电流、零序电流
三相有功功率、总有功功率
三相无功功率、总无功功率
三相视在功率、总视在功率
三相功率因数、总功率因数
频率、电压相角、电压电流不平衡度
四象限电能计量
1路RS485接口/Modbus-RTU协议和DLT645规约①4DI+2DO+1Ep（K）
②2DI+2DO+1Ep（K）
③复费率（F）
④2-31次及总谐波测量（H）
⑤2路模拟量输出（2M）
⑥1路模拟量输出（M）
⑦2DI(220V)+2DO+1EP(KA)①③④
②③④⑤
②③④⑥
④+⑦
AMC96-E3/KC
AMC96-E4/KC①4DI+2DO+1Ep（K）
②2DI+2DO+1Ep（K）
③事件记录（SOE）
④2-31次及总谐波测量（H）
⑤2路模拟量输出（2M）
⑥1路模拟量输出（M）
⑦2DI(220V)+2DO+1EP(KA)①③④
②③④⑤
②③④⑥
④+⑦
AMC72-E/KC
AMC72L-E/KC单相电压、单相电流
有功功率、无功功率、视在功率
功率因数
频率
四象限电能计量
1路RS485接口/Modbus-RTU协议和DLT645规约①2DI+2DO+1Ep（K）
②4DI+2DO（K）
③事件记录（SOE）
④总谐波测量（H）
⑤2DI+2DO+1M（KM）①③④
②③④
③④⑤

=== Page 5 ===
22、数码管显示时，谐波数据不显示，仅通过通讯读取数据。
3、K为必选功能，从①②中自行选择
4、在选配复费率F功能时，同时具备SOE事件记录、极值记录和最大需量（D）功能。在选配SOE事件
记录功能时，同时具备极值记录和最大需量（D）功能。
5、KA：2路AC220V市电或者油机信号接入。
3技术参数
表2
技术参数 指标
输入接线方式单相二线、三相三线、三相四线；
频率 45～65Hz；
电压额定值：
单相：AC100V、400V
三相：AC3×57.7V/100V(100V)、3×220V/380V(400V)、3×380V/660V(660V)（仅96
尺寸有）；
过负荷：1.2倍额定值（连续）；2倍额定值/1秒；
功耗：≤0.5VA（每路）；
电流额定值：AC1A、5A；
过负荷：1.2倍额定值（连续）；10倍额定值/1秒;
功耗：≤0.5VA（每路）；
输出电能输出方式：集电极开路的光耦脉冲；
脉冲常数：10000imp/kWh（可设置）,详见接线图；
通讯 RS485接口、Modbus-RTU协议；DLT645规约（07和97版本）；波特率1200～38400
功能开
关
量输入干接点输入，内置电源；若型号KA,则为AC220V有源
输出输出方式：继电器常开触点输出；
触点容量：AC250V/3ADC30V/3A
模拟量输出4～20mA
测量精度频率0.05Hz、电压电流0.2级、无功功率1级、无功电能1级、有功功率0.5级、
有功电能0.5级、2～31次谐波精度：±1%
辅助电源AC/DC85～265V或DC24V（±20%）或DC48V(±20%)；
功耗≤10VA；
安全性工频耐压工频耐压：电源//开关量输出//电流输入//电压输入和变送//通讯//脉冲输出//
开关量输入之间AC2kV1min；
电源、开关量输出、电流输入、电压输入两两之间AC2kV1min；
模拟量输出、通讯、脉冲输出、开关量输入两两之间AC1kV1min；
绝缘电阻输入、输出端对机壳>100MΩ；
环境工作温度：-25℃～+65℃；
储存温度：-40℃～+80℃；
相对湿度：≤95%不结露；
海拔高度：≤2500m；
注：仪表Modbus-RTU与DLT645兼容，只需设置对应的地址，详见6.4章节。

=== Page 6 ===
34安装接线说明
4.1外形及安装开孔尺寸(单位：mm)
表3
图1AMC72外观尺寸
图2AMC96外观尺寸
图3AMC72安装尺寸仪表外形面框尺寸 壳体尺寸 开孔尺寸
宽 高 宽 高 深 宽 高
72方形 75 75 66.5 66.594.3 67 67
96方形 96 96 86.5 86.577.8 88 88

=== Page 7 ===
4
图4AMC96安装尺寸
4.2安装方法
1）在固定配电柜开孔；
2）取出仪表，取出卡扣；
3）仪表由前装入安装孔，如图5所示；
4）插入仪表卡扣，将仪表固定，如图6所示。
图5 图6
4.3接线方法
根据不同的设计要求，推荐在电源、电压输入端子增加保险丝（BS885AgG）以满足相关电气规范的安
全性要求。

=== Page 8 ===
54.3.1仪表接线端子及接线方法
12
L(+)N(-)
辅助电源404942
DO1COM1DO2
继电器输出30313932332122
DI1DI2 BA IO3IO4
开关量输入通用端子通讯
11121314电压输入 电流输入
456789UAUBUCUNIA*IAIB*IBIC*IC
UAUCUBIA*IA IC*ICY
V
三相 单相
图7AMC72系列接线端子图
注：通用端子功能为：开关输入：32——DI3，33——DI4；
脉冲输出：32——E+，33——E-；
模拟量输出：32——AO，33——COM3。
1240494230313932333817182122
L(+)N(-)DO1DO2DI1DI2IO1IO2E+E-AB
继电器输出开关量输入通用端子 通讯
111213电压输入
UAUBUCUN
UA UCUB电流输入
456789IA*IAIB*IBIC*IC
IA*IAIC*ICY
V
14单位：
镀涂
数量更改单号 标记
设  计签 名日期
比 例 质 量 阶段  标记 底图总号旧底图总号媒体编号
TDEI8.074.258A塑料壳体
KT-96II-S05-A-01
TDEI8.074.258A
图8AMC96系列接线端子图
注：
1.通用端子功能为：开关量输入：32——DI3，33——DI4，38——COM3；
模拟量输出：32——AO1，33——AO2，38——COM3。
2.若型号为KA有源DI，则接30，31，39
4.3.2仪表信号端子接线方法
信号端子：“4，5，6，7，8，9”为电流输入的端子号；“11，12，13，14”为电压输入的端子号

=== Page 9 ===
6A
B
C
NUAUBUCUNIA*IAIB*IBIC*IC
FUSES
A
B
C
NUAUBUCUNIA*IAIB*IBIC*IC
FUSES
A
B
CUAUBUCUNIA*IAIB*IBIC*IC
FUSES三相四线3CT 三相四线3PT、3CT
三相三线2PT、2CTS1S2
S1S2
S1S2S1S2
S1S2
S1S2
S1S2
S1S2*** ***
****
*
**
*
*
*
*A
B
CUAUBUCUNIA*IAIB*IBIC*IC
FUSES
三相三线2CTS1S2
S1S2***
*
*11121314456789
11121314456789 1112131445678911121314456789L
NU1UN I1*I1
FUSES
S1S2*
*1114 45
L
NU1UN I1*I1
FUSES
S1S2*
*1114 45单相:
单相二线1CT单相二线1PT、1CT
三相:
3P4L/3CT(仪表设置为3P4L) 3P4L/3PT+3CT(仪表设置为3P4L)
3P3L/3CT(仪表设置为3P4L) 注②3P3i/2PT+3CT(仪表设置为3P3i) 注③***
*** ***
为用于CT二次侧短接的试验端子。 注①：FUSES FUSESFUSES
L2
L3
NL1
L2
L3L1
L2
L3L111121314456789 1112131445678911121314456789
3P3L/2PT+2CT-2(仪表设置为3P3L) 注③FUSES
L2
L3L1***11121314456789***
FUSES
L2
L3
NL111121314456789
3P3L/2CT(仪表设置为3P3L) 3P3L/2PT+2CT-1(仪表设置为3P3L)* * * *
FUSES FUSES
L2
L3L1
L2
L3L111121314456789 11121314456789N注①
注②：
注③：仅适用于三相平衡负载
B相电流仅显示，不参与其他电量运算注④ 注④
注④ 注④
注④ 注④
注④
注④：FUSES必须安装保险丝，额定电流为1AS1*S2
S1*S2S1*S2
S1*S2 S1*S2S1*S2S1*S2
S1*S2
S1*S2S1*S2
S1*S2
S1*S2S1*S2
S1*S2
S1*S2S1*S2
S1*S2
S1*S2UAUBUCUNIA*IAIB*IBIC*IC UAUBUCUNIA*IAIB*IBIC*IC
UAUBUCUNIA*IAIB*IBIC*IC UAUBUCUNIA*IAIB*IBIC*IC
UAUBUCUNIA*IAIB*IBIC*IC UAUBUCUNIA*IAIB*IBIC*IC
UAUBUCUNIA*IAIB*IBIC*IC
L2
L3
N
3P4W/2CT(仪表设置为3P4W)  注②***
*
*L1FUSES11121314456789
注④UAUBUCUNIA*IAIB*IBIC*IC

=== Page 10 ===
73P4L/3CT(仪表设置为3P4L) 3P4L/3PT+3CT(仪表设置为3P4L)
3P3L/3CT(仪表设置为3P4L) 注②3P3i/2PT+3CT(仪表设置为3P3i) 注③***
*** ***
为用于CT二次侧短接的试验端子。 注①：FUSES FUSESFUSES
L2
L3
NL1
L2
L3L1
L2
L3L111121314456789 1112131445678911121314456789
3P3L/2PT+2CT-2(仪表设置为3P3L) 注③FUSES
L2
L3L1***11121314456789***
FUSES
L2
L3
NL111121314456789
3P3L/2CT(仪表设置为3P3L) 3P3L/2PT+2CT-1(仪表设置为3P3L)* * * *
FUSES FUSES
L2
L3L1
L2
L3L111121314456789 11121314456789N注①
注②：
注③：仅适用于三相平衡负载
B相电流仅显示，不参与其他电量运算注④ 注④
注④ 注④
注④ 注④
注④
注④：FUSES必须安装保险丝，额定电流为1AS1*S2
S1*S2S1*S2
S1*S2 S1*S2S1*S2S1*S2
S1*S2
S1*S2S1*S2
S1*S2
S1*S2S1*S2
S1*S2
S1*S2S1*S2
S1*S2
S1*S2UAUBUCUNIA*IAIB*IBIC*IC UAUBUCUNIA*IAIB*IBIC*IC
UAUBUCUNIA*IAIB*IBIC*IC UAUBUCUNIA*IAIB*IBIC*IC
UAUBUCUNIA*IAIB*IBIC*IC UAUBUCUNIA*IAIB*IBIC*IC
UAUBUCUNIA*IAIB*IBIC*IC
L2
L3
N
3P4L/2CT(仪表设置为3P4L)  注②***
*
*L1FUSES11121314456789
注④UAUBUCUNIA*IAIB*IBIC*IC
图9仪表信号接线示意图
关于通讯部分的接线实例如下图所示：
正确接线方式：通讯电缆屏蔽层接大地
图10RS485通讯接线示意图
建议最末端仪表的A、B之间加匹配电阻，阻值范围为120Ω~10kΩ。


=== Page 11 ===
85操作说明
SET
图11数码管显示前面板 图12液晶显示前面板
5.1按键功能说
AMC系列智能电量采集监控装置四个按键从左到右依次为SET键、左键、右键、回车键，具体功能如表4
所示。
表4按键功能说明
面板按键类别按键功能
SET键() 测量模式下，按该键进入编程模式，仪表提示输入密码PASS，输入正确密码
（0001）后，可对仪表进行编程设置；编程模式下，用于返回上一级菜单
左键() 测量模式下，用于切换显示项目；
编程模式下，用于切换同级菜单或个位数的减小。
右键() 测量模式下，用于切换显示项目；
编程模式下，用于切换同级菜单或个位数的增加。
回车键() 测量模式下，用于切换显示项目；
编程模式下，用于菜单项目的选择确认和参数的修改确认。
左键+回车键(+)编程模式下，该组合键用于百位数的减小
右键+回车键(+)编程模式下，该组合键用于百位数的增加
注：组合键使用时，可以先按住左右键，然后按回车键。
5.2显示举例
5.2.1查看AMC72/96电流、电压、功率、电能和频率的操作步骤如图13、14所示。
AMC72/96三相电能表：


=== Page 12 ===
9电流总谐波含量 电流
有功功率、无功功
率、功率因数 分相有功功率
吸收有功电能
释放有功电能
感性无功电能
容性无功电能
频率、开关量(2DI2DO)开关量(4DI2DO)相电压 线电压 电压总谐波含量
V1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
M
V1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
M频率(4DI2DO)k指示灯亮，表示电能单位为kWh,读电能时将第二排数码管
和第三排数码管连续，如左图所示电能为123456.78kWh;
同理，M指示灯亮为MWh。
需量及发生时间
V1
1P
V2
2Q
V3
3λk
M11月19日11时26分有功功率
最大需量为0.879KW
图13

=== Page 13 ===
10AMC72单相电能表：
电流
有功功率、无功功
率、功率因数 视在功率
吸收有功电能
释放有功电能
感性无功电能
容性无功电能
开关量电压
k
M
k
M
k
Mk
M
k
M
k
M
k
M
k
M
k
Mk
M频率k指示灯亮，表示电能单位为kWh,读电能时将第二排数码管
和第三排数码管连续，如左图所示电能为123456.78kWh;
同理，M指示灯亮为MWh。
图14

=== Page 14 ===
115.2.2查看AMC72/96的事件记录的步骤如图15所示
V1
1P
V2
2Q
V3
3λk
M事件记录01
V1
1P
V2
2Q
V3
3λk
MV1
1P
V2
2Q
V3
3λk
M事件记录16
事件发生时间就近一次事件记录01
动作的开关量
开关状态
18年12月2日14时14分32秒
图15
注：任一界面按SET键都可查看事件记录（SOE）。
5.2.3查看AMC72L/96L的各类电量参数的步骤如图16、17所示
AMC72L/96L三相电能表：
设置入口 电量数据
SET谐波数据 电能数据
SET SET SET SET事件记录 极值数据
图16
AMC72L单相电能：
设置入口 电量数据 电能数据
SET SET
图17
注：通过SET键可以切换显示各大类数据；事件记录（SOE）和极值数据在选择SOE功能时才存在。

=== Page 15 ===
125.2.4查看AMC72L/96L的电力参数步骤如图18、19所示
AMC72L/96L三相电能表：
相电压 线电压 A相电压、电流和频率
电流A相电压、电流和
功率因数
功率、功率因数 分相有功功率 分相无功功率 分相功率因数电压相角
日期及时间需量及发生时间
18年11月19日11时26分35秒11月19日11时26分有功功率
最大需量为0.879kW电压不平衡度
电流不平衡度视在功率
图18
注：1.如仪表有事件记录（SOE）功能，显示日期及时间界面。

=== Page 16 ===
13AMC72L单相电能：
电压 电压、电流和频率
电流 电压、电流和功率因数
功率、功率因数 视在功率
图19
5.2.5查看AMC72L/96L仪表的谐波参数步骤如图20所示
电压总谐波含量(THD)电流总谐波含量(THD)UH代表电压谐波 IH代表电流谐波
电压2-31次谐波含量
1-Ua  2-Ub  3-Uc电流2-31次谐波含量
1-Ia  2-Ib  3-Ic代
表
谐
波
次
数代
表
谐
波
次
数
图20
注：按左右键可切换2-31次各次谐波含量。

=== Page 17 ===
145.2.6查看AMC72L/96L的电能参数及复费率电能（仅选配F有复费率电能功能）步骤如图21所示：
以下是八费率版本（T-总电能、T1-尖电能、T2-峰电能、T3-平电能、T4-谷电能、T5-深谷电能、T6-保留、
T7-保留、T8-保留）界面
吸收有功电能 释放有功电能 感性无功电能 容性无功电能
按回车键可对
T0-T8进行切换......按回车键可对
T0-T8进行切换......当月总电能 上月总电能
按回车键可对
T0-T8进行切换......按左右键可
来回切换12
个月电能情
况
框选部分需选
配复费率功能
图21T-总电能
T1-尖电能
T2-峰电能
T3-平电能
T4-谷电能

=== Page 18 ===
155.2.7查看AMC72L/96L的事件记录参数步骤如图22所示
事件记录01 事件记录16
事件发生时间就近一次事件记录01
动作的开关量
开关状态
18年12月2日14时14分32秒
图22
5.2.8查看AMC72L/96L的极值参数步骤如图23所示
相电压极大值 相电压极小值 线电压极大值 线电压极小值 电流极大值 电流极小值
图23
注：三相三线时无相电压极大值和相电压极小值两个界面。
5.3编程菜单
5.3.1仪表通用编程菜单
表5
第一级菜单 第二级菜单 第三级菜单 说明
开机显示画面选择：0-自动翻页；其它页
数与当前仪表型号电力参数界面对应。
0～9999 密码设置（初始密码0001）
电能清零,清除成功显示OK
按回车键，清除需量，清除成功显示OK
按回车键，清除极值，清除成功显示OK
E1/E2一次侧电能(E1)、二次侧电能(E2)切换，
默认为E1。
1.6-160.0脉冲常数默认10000imp/kWh
(例：10.0表示脉冲常数为10000imp/kWh)
EP/EQ有功脉冲（EP）、无功脉冲（EQ）切换，
默认有功脉冲

=== Page 19 ===
16
3P3L、3P4L、3P3I接线方式(三相三线、三相四线、三相三线
3CT)
100V、400V、660V 输入电压范围
1A、5A 输入电流范围
0～9999 电压倍数
0～9999 电流倍数
0～999.9V 电压屏蔽
1～247 通讯地址
1200、2400、4800、
9600、19200、38400通讯波特率
None/2bit/odd/even通信模式
(无校验、2位停止位、奇校验、偶校验)
000000000001～
999999999999645规约通讯地址
详见5.4.2 模拟量输出项目选择
4～20mA或0～20mA 输出范围
-9999～9999 高变送数值设置
-9999～9999 低变送数值设置
~
00.00～24.00复费率14个时段设置：
0-8对应8种费率
0-无、1-尖、2-峰、3-平、4-谷、5-深谷、
6-8保留
00.00～24.00为时间设置
详见5.4.3 报警项目选择
0000～9999 报警延时或远程控制延迟
0000～9999 不动作带设置
-9999～9999 高报警数值设置
-9999～9999 低报警数值设置


=== Page 20 ===
17
信号为0时是否允许低报警
年 月、日
设置当前时间
时 分、秒
仪表版本号及编号
5.3.2LCD显示仪表的背光控制菜单
表6
第一级菜单 第二级菜单 第三级菜单 说明
0-9999设置为0时，背光常亮，
设为1-9999时，背光在亮
1-9999秒后熄灭
5.3.3单相仪表显示菜单
表7
第一级菜单 第二级菜单 第三级菜单 说明
1～9999V 二次电压
1～9999A 二次电流
0.01～650.00kv 一次电压范围
1～65000A 一次电流范围
5.4参数设置举例
编程示例以流程图的形式介绍改变编程菜单中的某些选项，如电流倍数、模拟量输出设置、开关量输出
设置等。
注：在设置或选择完成后，需按回车键进行确认，确认完成后连续点按SET键直到出现SAVE/YES页面，此时
必须按回车键确认，否则设置无效。

=== Page 21 ===
185.4.1如何修改电流倍数
举例：信号是1000A/5A的仪表，变比设置如图24所示。
按左键或右键修改密码
按左键或右键修改倍数
SET SET保存，按      键
不保存，按SET键
图24
5.4.2如何修改模拟量输出设置(仅AMC96仪表支持模拟量输出功能)
举例：设置线电压Uab在19-381V时对应第一路模拟量0-20mA输出，设置如图25所示。
SET 保存，按      键
不保存，按SET键SET
图25

=== Page 22 ===
19表8
第一路变送
模拟量输出项目选择
00 01 02 03 04 05 06 07
UA UB UC UAB UBC UCA IA IB
08 09 10 11 12 13 14 15
IC PA PB PC P总 QA QB QC
16 17
819 20 21 22 23
Q总 SA SB SC S总 PFA PFB PFC
24 25
PF F
4～20mA或0～20mA
模拟量输出20mA时对应的电参量，取最高四位整数（小数点忽略）不足末位补0。
类似Ao.Hi
注：模拟量输出设置包含模拟量输出选择，模拟量输出满度对应值和模拟量输出零点对应值。
模拟量输出选择不同数值对应不同信号，参考模拟量输出项目选择。模拟量输出满度对应值为信号
一次侧值，即20mA输出与电量的显示值相对应，取最高四位整数（小数点忽略）不足补0。如输入为220V，
100A/5A，三相三线，则总功率220V×100A×3=38.10kW，输出类型为4-20mA;如100%总功率时第一路
模拟量输出20mA，0%总功率时第一路模拟量输出4mA，则第一路模拟量输出选择（寄存器地址0005H）设
置为12，第一路输出满度对应值（寄存器地址0006H）可设置为38.10；第一路输出零点对应值（寄存器
地址0007H）可设置为0。

=== Page 23 ===
205.4.3开关量输出设置举例
举例：当总有功功率低于3.3kW或者高于66kW时第一路报警延时10秒后动作，不动作带1kW，功率为0
时允许报警，设置如图26所示。
SET
保存，按      键
不保存，按SET键SET
图26

=== Page 24 ===
21表9
第一路开关量
报警项目设置
00010203 04 050607
远程控制UAUBUC三相相电压最值UABUBCUCA
08 091011 12 1314
三相线电压最值IAIBIC三相电流最值 PAPB
151617 181920212223
PCP总AQBQCQ总 SASBSC
242526 272829 30 31
S总PFAPFBPFCPF F电压不平衡电流不平衡
32 33 34
DI1(联动) DI2(联动) FL（组合报警）
对应通道的“In.=0”需要设置为“Lo.on” 第2路DO可设置
当报警项目SEL为00时（遥控），DLY表示开关量动作后持续时间，
当报警项目SEL不为00时（报警），DLY表示开关量动作前延时时间。
不动作带设置
报警阈值下限+不动作带设置参数=下限恢复值
报警阈值上限-不动作带设置参数=上限恢复值
高报警数值设置（不用设置最大9999）
低报警数值设置（不用设置最小-9999）
信号为0时是否允许低报警，Lo.on使能，Lo.of禁止
注：1.不动作带设置、高报警数值设置和低报警数值设置与电量的显示值对应，显示中含小数点。例：
输入220V100A/5A，三相四线，则100%P总为220*100*3=66kW。如100%功率时高报警，“AL.Hi”可取
66.00；100%电压时高报警，“AL.Hi”可取220.0；100%电流时高报警，“AL.Hi”可取100.0。
2.三相XX最值表示：高报警时为三相中最大值，低报警时为三相中最小值。
3.第2路DO可设置“34.FL”组合报警功能，设置后二级菜单变为“SEL”(功能选择)、“dLy”（延
时）、“H-U”(过线电压)、“L-U”(欠线电压)、“H-F”(过频率)、“L-F”(欠频率)、“H-P”(过
功率)、“L-P”(欠功率)、“H-I”(过电流)、“L-PF”(欠功率因数)、“H-b.U”(过电压不平衡，
设置为-1断相，判定条件至少一相>0.5Ue,至少一相<0.1Ue)、“H-b.I”(过电流不平衡，设置为-1断
相，判定条件至少一相>0.2Ie,至少一相<0.01Ie)
4.不平衡计算
（偏移平均值最大的值与平均值的差值）/平均值*100%，如果分母的平均值小于额定值，分母为额定值。
电压额定值Ue：3相4线Ue为相电压，菜单中设置的400V的仪表为220V*PT，100V的仪表为57V*PT。
电流额定值Ie：5A的仪表为5A*CT，1A的仪表为1A*CT。
不平衡度下设置的参数为百分比格式，如设置为20表示20%。
5.4.4费率设置
用户无法通过设置界面进线设置，需要通过485通讯直接对仪表进行复费率的设置。仪表可以设置4个
时区，14个时段。

=== Page 25 ===
226通讯
6.1概述
AMC系列仪表采用与Modbus-RTU相兼容的协议：“9600，8，n，1”，其中9600为默认波特率，
如果需要可通过编程修改为2400、4800、19200等，8表示有8个数据位；n表示无奇偶校验位；
1表示有1个停止位。
错误检测：CRC16（循环冗余校验）
6.2协议
当数据帧到达终端设备时，它通过一个简单的“端口”进入被寻址到的设备，该设备去掉数据帧的“信
封”
（数据头），读取数据，如果没有错误，就执行数据所请求的任务，然后，它将自己生成的数据加入到
取得的“信封”中，把数据帧返回给发送者。返回的响应数据中包含了以下内容：终端从机地址（Address）、
被执行了的命令（Function）、执行命令生成的被请求数据（Data）和一个CRC校验码（Check）。
发生任何错误都不会有成功的响应，或者返回一个错误指示帧。
6.2.1数据帧格式
地址 功能 数据 校验
8-Bits 8-Bits N×8-Bits 16-Bits
6.2.2地址（Address）域
地址域在帧首，由一个字节（8-Bits，8位二进制码）组成，十进制为0～255，在本仪表中只使用1～
247，其它地址保留。这些位(Adress)标明了用户指定的终端设备的地址，该设备将接收来自与之相连的
主机数据。同一总线上每个终端设备的地址必须是唯一的，只有被寻址到的终端才会响应包含了该地
址的查询。当终端发送回一个响应，响应中的从机地址数据便告诉主机是哪台终端正与之通信。
6.2.3功能（Function）域
功能域代码告诉了被寻址到的终端执行何种功能。下表列出了该系列仪表用到的功能码，以及它们的
意义和功能。
代码（十六进制） 意义 行为
03H 读取保持寄存器在一个或多个保持寄存器中取得当前的二进制值
10H 预置多寄存器 把具体的二进制值装入一串连续的保持寄存器
6.2.4数据（Data）域
数据域包含了终端执行特定功能所需的数据或终端响应查询时采集到的数据。这些数据可能是数值、
参量地址或者设置值。
例如：功能域告诉终端读取一个寄存器，数据域则需要指明从哪个寄存器开始及读取多少个数据，内
嵌的地址和数据依照类型和从机之间的不同而内容有所不同。
6.2.5错误校验（Check）域
该域采用CRC16循环冗余校验，允许主机和终端检查传输过程中的错误。有时由于电噪声和其它干
扰，一组数据从一个设备传输到另一个设备时，在线路上可能会发生一些改变，错误校验能够保证主机
或从机不去响应那些发生改变的数据，这就提高了系统的安全性、可靠性和效率。

=== Page 26 ===
236.3报文示例
本节所举实例尽可能采用下表格式（数据为16进制）
Addr FunDatastart Data#of CRC16
RegHi RegLo RegHiRegLo Lo Hi
01H 03H 00H 00H 00H 06H C5H C8H
地址 功能码 数据起始地址 数据读取个数 循环冗余校验码
例：读密码
查询数据帧 010300000001840A
返回数据帧 01030200017984
说明：
发送报文：
01：从机地址
03：功能码
0000：密码寄存器地址(见6.4)
0001：读1个寄存器
840A：CRC
回复报文：
01：从机地址
03：功能码
02：返回字节数
0001：当前密码
7984：CRC
6.4通讯地址表(MODBUS-RTU协议)（注：单相电能表电量请读取A相数据）
表10
地址 参数读写
属性数值范围 数据类型
0000H 保护密码 R/W0001-9999 Uint16
0001H高字节通讯地址 R/W0001-0247
Uint16
0001H低字节通讯波特率 R/W0-3：38400、19200、9600、4800bps
0002H 控制字 R/W第8位-接线方式(0-三相四线、1-三相三线)
第7位-输入电压范围(0-400V、1-100V）
第2位-输入电流范围（0-5A、1-1A）Uint16
0003H PT变比 R/W1-9999 Uint16
0004H CT变比 R/W1-9999 Uint16
0005H第一路变送参数设置
变送输出选择R/W低字节有效，对应参数参考5.4.2中SEL对
应关系Uint16
0006H 第一路变送参数设置 R/W-9999～9999（同变送设置菜单5.4.2中Int16

=== Page 27 ===
24变送输出满度对应值 Ao.Hi）
0007H第一路变送参数设置
变送输出零点对应值R/W-9999～9999（同变送设置菜单5.4.2中
Ao.Lo）Int16
0008H-000AH第二路变送参数设置 R/W同第一路变送参数设置 Uint16
000BH-000DH第三路变送参数设置 R/W同第一路变送参数设置 Uint16
000EH-0010H第四路变送参数设置 R/W同第一路变送参数设置 Uint16
0011H高字节背光控制 R/W仅适用LCD显示仪表,0为常亮 Uint16
001EH～0020H日期时间设置 R/W年、月、日、时、分、秒 Uint16
0021H高字节自动抄表日 R/W月、日Uint160021H低字节当前时间费率 R/W1-尖、2-峰、3-平、4-谷
0022H 开关量输入输出状态 R/W见6.2.1 Uint16
0023H高字节小数点U(DPT) R3～7Uint160023H低字节小数点I(DCT) R1～5
0024H高字节小数点PQ(DPQ) R4～10
Uint16
0024H低字节符号PQ R高位-低位:Q、Qc、Qb、Qa、P、Pc、Pb、Pa;
0为正,1为负
以下为一次侧电力参数：（一次参数为表上显示值，一次侧=二次侧*变比）
0025H 相电压UA R0-9999(转换公式见6.5.2) Uint16
0026H 相电压UB R0-9999(转换公式见6.5.2) Uint16
0027H 相电压UC R0-9999(转换公式见6.5.2) Uint16
0028H 线电压UAB R0-9999(转换公式见6.5.2) Uint16
0029H 线电压UBC R0-9999(转换公式见6.5.2) Uint16
002AH 线电压UAC R0-9999(转换公式见6.5.2) Uint16
002BH 电流IA R0-9999(转换公式见6.5.2) Uint16
002CH 电流IB R0-9999(转换公式见6.5.2) Uint16
002DH 电流IC R0-9999(转换公式见6.5.2) Uint16
002EH A相有功功率 R0-9999(转换公式见6.5.2) Uint16
002FH B相有功功率 R0-9999(转换公式见6.5.2) Uint16
0030H C相有功功率 R0-9999(转换公式见6.5.2) Uint16
0031H 总有功功率 R0-9999(转换公式见6.5.2) Uint16
0032H A相无功功率 R0-9999(转换公式见6.5.2) Uint16
0033H B相无功功率 R0-9999(转换公式见6.5.2) Uint16
0034H C相无功功率 R0-9999(转换公式见6.5.2) Uint16
0035H 总无功功率 R0-9999(转换公式见6.5.2) Uint16
0036H A相功率因数 R0-1000(转换公式见6.5.2) Uint16
0037H B相功率因数 R0-1000(转换公式见6.5.2) Uint16
0038H C相功率因数 R0-1000(转换公式见6.5.2) Uint16
0039H 总功率因数 R0-1000(转换公式见6.5.2) Uint16
003AH A相视在功率 R0-9999(转换公式见6.5.2) Uint16
003BH B相视在功率 R0-9999(转换公式见6.5.2) Uint16
003CH C相视在功率 R0-9999(转换公式见6.5.2) Uint16
003DH 总视在功率 R0-9999(转换公式见6.5.2) Uint16
003EH 频率F R4500-6500(转换公式见6.5.2) Uint16
以下为电能地址表
003FH～0040H吸收有功电能二次侧 R0-999999999(转换公式见6.5.2) Uint32

=== Page 28 ===
250041H～0042H释放有功电能二次侧 R0-999999999(转换公式见6.5.2) Uint32
0043H～0044H感性无功电能二次侧 R0-999999999(转换公式见6.5.2) Uint32
0045H～0046H容性无功电能二次侧 R0-999999999(转换公式见6.5.2) Uint32
0047H～0048H吸收有功电能一次侧
（用户用电量）RFloat
0049H～004AH释放有功电能一次侧 R Float
004BH～004CH感性无功电能一次侧 R Float
004DH～004EH容性无功电能一次侧 R Float
004FH 最大需量 R0-9999(单位：W；为一次值) Int16
0050H～0051H最大需量发生时间 R月、日、时、分 Uint32
以下为一次侧零序电压电流地址表
0074H 零序电压 R0-9999(转换公式见6.5.2) Uint16
0075H 零序电流 R0-9999(转换公式见6.5.2) Uint16
0076H 电流百分比 R单位0.01% Uint16
0077H 电压电流相序状态 R高位：电流，低位：电压0：正常1：错误Uint16
0078H-0079H运行时间 R单位1min Uint32
007AH～007DH日期时间 R年、月、日、时、分、秒、毫秒 Uint16
以下为电压相位参数地址表
008CH 电压UA相角 R0-9999（小数点1位，例1200表示120.0）Uint16
008DH 电压UB相角 R0-9999（小数点1位，例1200表示120.0）Uint16
008EH 电压UC相角 R0-9999（小数点1位，例1200表示120.0）Uint16
以下为事件记录地址表
008FH～0094H事件记录1 R详见6.5.3事件记录表11 Uint16
0095H～009AH事件记录2 R详见6.5.3事件记录表11 Uint16
009BH～00A0H事件记录3 R详见6.5.3事件记录表11 Uint16
00A1H～00A6H事件记录4 R详见6.5.3事件记录表11 Uint16
00A7H～00ACH事件记录5 R详见6.5.3事件记录表11 Uint16
00ADH～00B2H事件记录6 R详见6.5.3事件记录表11 Uint16
00B3H～00B8H事件记录7 R详见6.5.3事件记录表11 Uint16
00B9H～00BEH事件记录8 R详见6.5.3事件记录表11 Uint16
00BFH～00C4H事件记录9 R详见6.5.3事件记录表11 Uint16
00C5H～00CAH事件记录10 R详见6.5.3事件记录表11 Uint16
00CBH～00D0H事件记录11 R详见6.5.3事件记录表11 Uint16
00D1H～00D6H事件记录12 R详见6.5.3事件记录表11 Uint16
00D7H～00DCH事件记录13 R详见6.5.3事件记录表11 Uint16
00DDH～00E2H事件记录14 R详见6.5.3事件记录表11 Uint16
00E3H～00E8H事件记录15 R详见6.5.3事件记录表11 Uint16
00E9H～00EEH事件记录16 R详见6.5.3事件记录表11 Uint16
0130H～0136H事件记录1 R详见6.5.3事件记录表12 Uint16
0137H～013DH事件记录2 R详见6.5.3事件记录表12 Uint16
013EH～0144H事件记录3 R详见6.5.3事件记录表12 Uint16
0145H～014BH事件记录4 R详见6.5.3事件记录表12 Uint16
014CH～0152H事件记录5 R详见6.5.3事件记录表12 Uint16
0153H～0159H事件记录6 R详见6.5.3事件记录表12 Uint16
015AH～0160H事件记录7 R详见6.5.3事件记录表12 Uint16

=== Page 29 ===
260161H～0167H事件记录8 R详见6.5.3事件记录表12 Uint16
0168H～016EH事件记录9 R详见6.5.3事件记录表12 Uint16
016FH～0175H事件记录10 R详见6.5.3事件记录表12 Uint16
0176H～017CH事件记录11 R详见6.5.3事件记录表12 Uint16
017DH～0183H事件记录12 R详见6.5.3事件记录表12 Uint16
0184H～018AH事件记录13 R详见6.5.3事件记录表12 Uint16
018BH～0191H事件记录14 R详见6.5.3事件记录表12 Uint16
0192H～0198H事件记录15 R详见6.5.3事件记录表12 Uint16
0199H～019FH事件记录16 R详见6.5.3事件记录表12 Uint16
以下为二次侧电力参数
0100H 相电压UA R0-9999（小数点1位，单位V） Uint16
0101H 相电压UB R0-9999（小数点1位，单位V） Uint16
0102H 相电压UC R0-9999（小数点1位，单位V） Uint16
0103H 线电压UAB R0-9999（小数点1位，单位V） Uint16
0104H 线电压UBC R0-9999（小数点1位，单位V） Uint16
0105H 线电压UAC R0-9999（小数点1位，单位V） Uint16
0106H 电流IA R0-9999（小数点3位，单位A） Uint16
0107H 电流IB R0-9999（小数点3位，单位A） Uint16
0108H 电流IC R0-9999（小数点3位，单位A） Uint16
0109H A相有功功率 R0-9999（小数点3位,单位kw） Int16
010AH B相有功功率 R0-9999（小数点3位,单位kw） Int16
010BH C相有功功率 R0-9999（小数点3位,单位kw） Int16
010CH 总有功功率 R0-9999（小数点3位,单位kw） Int16
010DH A相无功功率 R0-9999（小数点3位,单位kvar） Int16
010EH B相无功功率 R0-9999（小数点3位,单位kvar） Int16
010FH C相无功功率 R0-9999（小数点3位,单位kvar） Int16
0110H 总无功功率 R0-9999（小数点3位,单位kvar） Int16
0111H A相功率因数 R-1000～1000（小数点3位） Int16
0112H B相功率因数 R-1000～1000（小数点3位） Int16
0113H C相功率因数 R-1000～1000（小数点3位） Int16
0114H 总功率因数 R-1000～1000（小数点3位） Int16
0115H A相视在功率 R0-9999（小数点3位,单位VA） Uint16
0116H B相视在功率 R0-9999（小数点3位,单位VA） Uint16
0117H C相视在功率 R0-9999（小数点3位,单位VA） Uint16
0118H 总视在功率 R0-9999（小数点3位,单位VA） Uint16
0119H 频率F R4500-6500（小数点2位） Uint16
011AH 零序电压 R0-9999（小数点1位，单位V） Uint16
011BH 零序电流 R0-9999（小数点3位，单位I） Uint16
DO设置及状态读取地址
025DH 通讯模式 R/W0：无校验1:2停止位2：奇校验3：偶校
验Uint16
025EH 脉冲常数设置 R/W16-1600100代表10000imp/kWh Uint16
025FH DIDO状态 R Uint16
0260H DO1报警选择 R/W0000-9999（同DO设置菜单5.4.3中SEL）Uint16
0261H DO1报警延时 R/W0000-9999（同DO设置菜单5.4.3中DLY）Uint16
0262H DO1不动作带设置 R/W0000-9999（同DO设置菜单5.4.3中bAnd）Uint16

=== Page 30 ===
270263H DO1高报警数值 R/W-9999～9999（同DO设置菜单5.4.3中
AL.Hi）Int16
0264H DO1低报警数值 R/W-9999～9999（同DO设置菜单5.4.3中
AL.Lo）Int16
0265H DO1低报警使能 R/W0时使能（同DO设置菜单5.4.3中In.=0）Uint16
0266H-026BHDO2报警设置 R/W同DO1报警设置，高低电压值和DO2组合报
警中的电压值共用Uint16
026CH-0271HDO3报警设置 R/W同DO1报警设置 Uint16
0272H-0277HDO4报警设置 R/W同DO1报警设置 Uint16
0278H DLT645地址设置 R/W高四位地址，hex形式 Uint16
0279H DLT645地址设置 R/W中四位地址，hex形式 Uint16
027AH DLT645地址设置 R/W低四位地址，hex形式 Uint16
027BH DO2组合报警过频率值 R/W0000-9999（同DO2设置菜单5.4.3中H-F）Uint16
027CH DO2组合报警欠频率值 R/W0000-9999（同DO2设置菜单5.4.3中L-F）Uint16
027DH DO2组合报警过功率值 R/W-9999～9999（同DO2设置菜单5.4.3中H-P）Int16
027EH DO2组合报警欠功率值 R/W-9999～9999（同DO2设置菜单5.4.3中L-P）Int16
027FH DO2组合报警过电流值 R/W0000-9999（同DO2设置菜单5.4.3中H-I）Uint16
0280H DO2组合报警欠功率因数值R/W-1000～1000（同DO2设置菜单5.4.3中
L-PF）Int16
0281HDO2组合报警过电压不平衡
值R/W-1～999（同DO2设置菜单5.4.3中H-b.U）Int16
0282HDO2组合报警过电流不平衡
值R/W-1～999（同DO2设置菜单5.4.3中H-b.I）Int16
03E8H DO2组合报警的报警状态Rbit0=“H-U”（过线电压）
bit1=“L-U”（欠线电压）
bit2=“H-F”（过频率）
bit3=“L-F”（欠频率）
bit4=“H-P”（过功率）
bit5=“L-P”（欠功率）
bit6=“H-I”（过电流）
bit7=“L-PF”（欠功率因数）
bit8=“H-b.U”（电压不平衡，设置为-1断
相）
bit9=“H-b.I”（电流不平衡）Uint16
03E9H DO1当前报警值 R0000-9999 Uint16
03EAH DO2当前报警值 R0000-9999 Uint16
03EBH DO3当前报警值 R0000-9999 Uint16
03ECH DO4当前报警值 R0000-9999 Uint16
03EDH DO2组合报警当前过电压值R0000-9999 Uint16
03EEH DO2组合报警当前欠电压值R0000-9999 Uint16
03EFH DO2组合报警当前过频率值R0000-9999 Uint16
03F0H DO2组合报警当前欠频率值R0000-9999 Uint16
03F1H DO2组合报警当前过功率值R0000-9999 Uint16
03F2H DO2组合报警当前欠功率值R0000-9999 Uint16
03F3H DO2组合报警当前过电流值R0000-9999 Uint16
03F4H DO2组合报警欠功率因数值R0000-9999 Uint16

=== Page 31 ===
2803F5HDO2组合报警过电压不平衡
值R0000-9999 Uint16
03F6HDO2组合报警过电流不平衡
值R0000-9999 Uint16
以下为带H功能地址表
0400H A相电压总谐波畸变率 R0-9999（小数点2位，例200表示2%）Uint16
0401H B相电压总谐波畸变率 R0-9999（小数点2位，例200表示2%）Uint16
0402H C相电压总谐波畸变率 R0-9999（小数点2位，例200表示2%）Uint16
0403H A相电流总谐波畸变率 R0-9999（小数点2位，例200表示2%）Uint16
0404H B相电流总谐波畸变率 R0-9999（小数点2位，例200表示2%）Uint16
0405H C相电流总谐波畸变率 R0-9999（小数点2位，例200表示2%）Uint16
0406H A相电压谐波值 R0-9999（二次侧值，小数点1位，单位V）Uint16
0407H B相电压谐波值 R0-9999（二次侧值，小数点1位，单位V）Uint16
0408H C相电压谐波值 R0-9999（二次侧值，小数点1位，单位V）Uint16
0409H A相电流谐波值 R0-9999（二次侧值，小数点3位，单位A）Uint16
040AH B相电流谐波值 R0-9999（二次侧值，小数点3位，单位A）Uint16
040BH C相电流谐波值 R0-9999（二次侧值，小数点3位，单位A）Uint16
040CH-0429HA相电压2-31次谐波畸变率R0-9999（小数点2位，例200表示2%）Uint16
042AH-0447HB相电压2-31次谐波畸变率R0-9999（小数点2位，例200表示2%）Uint16
0448H-0465HC相电压2-31次谐波畸变率R0-9999（小数点2位，例200表示2%）Uint16
0466H-0483HA相电流2-31次谐波畸变率R0-9999（小数点2位，例200表示2%）Uint16
0484H-04A1HB相电流2-31次谐波畸变率R0-9999（小数点2位，例200表示2%）Uint16
04A2H-04BFHC相电流2-31次谐波畸变率R0-9999（小数点2位，例200表示2%）Uint16
04C0H-04DDHA相电压2-31次谐波值 R0-9999（二次侧值，小数点1位，单位V）Uint16
04DEH-04FBHB相电压2-31次谐波值 R0-9999（二次侧值，小数点1位，单位V）Uint16
04FCH-0519HC相电压2-31次谐波值 R0-9999（二次侧值，小数点1位，单位V）Uint16
051AH-0537HA相电流2-31次谐波值 R0-9999（二次侧值，小数点3位，单位A）Uint16
0538H-0555HB相电流2-31次谐波值 R0-9999（二次侧值，小数点3位，单位A）Uint16
0556H-0573HC相电流2-31次谐波值 R0-9999（二次侧值，小数点3位，单位A）Uint16
以下为极值地址表
0600H A相电压极大值 R0-9999（二次侧值） Uint16
0601H A相电压极大值发生年月R高位：年，低位：月 Uint16
0602H A相电压极大值发生日时R高位：日，低位：时 Uint16
0603H A相电压极大值发生分秒R高位：分，低位：秒 Uint16
0604H-0607HB相电压极大值及发生时间R(同A相电压极值) Uint16
0608H-060BHC相电压极大值及发生时间R(同A相电压极值) Uint16
060CH-060FHA线电压极大值及发生时间R(同A相电压极值) Uint16
0610H-0613HB线电压极大值及发生时间R(同A相电压极值) Uint16
0614H-0617HC线电压极大值及发生时间R(同A相电压极值) Uint16
0618H-061BHA相电流极大值及发生时间R(同A相电压极值) Uint16
061CH-061FHB相电流极大值及发生时间R(同A相电压极值) Uint16
0620H-0623HC相电流极大值及发生时间R(同A相电压极值) Uint16
0680H-0683HA相电压极小值及发生时间R(同A相电压极值) Uint16
0684H-0687HB相电压极小值及发生时间R(同A相电压极值) Uint16
0688H-068BHC相电压极小值及发生时间R(同A相电压极值) Uint16
068CH-068FHA线电压极小值及发生时间R(同A相电压极值) Uint16

=== Page 32 ===
290690H-0693HB线电压极小值及发生时间R(同A相电压极值) Uint16
0694H-0697HC线电压极小值及发生时间R(同A相电压极值) Uint16
0698H-069BHA相电流极小值及发生时间R(同A相电压极值) Uint16
069CH-069FHB相电流极小值及发生时间R(同A相电压极值) Uint16
06A0H-06A3HC相电流极小值及发生时间R(同A相电压极值) Uint16
0700H 电压不平衡度 R0-9999（小数点1位，例20表示2%） Uin
0701H 电流不平衡度 R0-9999（小数点1位，例20表示2%） Uint16
浮点型地址表（功能码03H、04H）,选配复费率功能可读：
偏移地址 名称 解释 R/W字长类型 备注
0x2000 UA A相电压 R 2float V
0x2002 UB B相电压 R 2float V
0x2004 UC C相电压 R 2float V
0x2006 UAB AB线电压 R 2float V
0x2008 UBC BC线电压 R 2float V
0x200a UCA CA线电压 R 2float V
0x200c IA A相电流 R 2float A
0x200e IB B相电流 R 2float A
0x2010 IC C相电流 R 2float A
0x2012 IN N线电流 R 2float A
0x2014 PA A相有功功率 R 2float kW
0x2016 PB B相有功功率 R 2float kW
0x2018 PC C相有功功率 R 2float kW
0x201a PT 总有功功率 R 2float kW
0x201c QA A相无功功率 R 2float Kvar
0x201e QB B相无功功率 R 2float Kvar
0x2020 QC C相无功功率 R 2float Kvar
0x2022 QT 总无功功率 R 2float Kvar
0x2024 SA A相视在功率 R 2float KVA
0x2026 SB B相视在功率 R 2float KVA
0x2028 SC C相视在功率 R 2float KVA
0x202a ST 总视在功率 R 2float KVA
0x202c PFA A相功率因数 R 2float
0x202e PFB B相功率因数 R 2float
0x2030 PFC C相功率因数 R 2float
0x2032 PF 总功率因数 R 2float
0x2034 F 频率 R 2float Hz
0x2036 UNAvg 相电压平均值 R 2float V
0x2038 ULAvg 线电压平均值 R 2float V

=== Page 33 ===
30以下部分为带复费率电能监测的补充地址表以及复费率参数地址表，所有电能均为二次侧电能。
八费率地址表(尖峰平谷深谷，其余费率暂时保留）：
偏移地址 名称 解释 R/W字长类型 备注
0xE200 EP 总有功电能二次值 R/W2Uint32三位小数kWh
0xE202 EPI 正向有功电能二次值 R/W2Uint32三位小数kWh
0xE204 EPE 反向有功电能二次值 R/W2Uint32三位小数kWh
0xE206 EQ 总无功电能二次值 R/W2Uint32三位小数kVarh
0xE208 EQL 正向无功电能二次值 R/W2Uint32三位小数kVarh
0xE20a EQC 反向无功电能二次值 R/W2Uint32三位小数kVarh
0xE20c ES 视在电能二次值 R/W2Uint32三位小数kVAh
0xE20e EP-F1 总有功电能尖二次值 R/W2Uint32三位小数kWh
0xE210 EP-F2 总有功电能峰二次值 R/W2Uint32三位小数kWh
0xE212 EP-F3 总有功电能平二次值 R/W2Uint32三位小数kWh
0xE214 EP-F4 总有功电能谷二次值 R/W2Uint32三位小数kWh
0xE216 EP-F5 总有功电能深谷二次值 R/W2Uint32三位小数kWh
0xE218 EP-F6 保留 R/W2Uint32三位小数kWh
0xE21a EP-F7 保留 R/W2Uint32三位小数kWh
0xE21c EP-F8 保留 R/W2Uint32三位小数kWh
0xE21e EPI-F1 正向有功电能尖二次值 R/W2Uint32三位小数kWh
0xE220 EPI-F2 正向有功电能峰二次值 R/W2Uint32三位小数kWh
0xE222 EPI-F3 正向有功电能平二次值 R/W2Uint32三位小数kWh
0xE224 EPI-F4 正向有功电能谷二次值 R/W2Uint32三位小数kWh
0xE226 EPI-F5 正向有功电能深谷二次值 R/W2Uint32三位小数kWh
0xE228 EPI-F6 保留 R/W2Uint32三位小数kWh
0xE22a EPI-F7 保留 R/W2Uint32三位小数kWh
0xE22c EPI-F8 保留 R/W2Uint32三位小数kWh
八费率版（尖峰平谷深谷，其余暂时保留）一次侧电能：按照浮点型读出之后除1000后，为实际电能
0xE300 EP 总有功电能一次值 R/W2floatWh
0xE302 EPI 正向有功电能一次值 R/W2floatWh
0xE304 EPE 反向电能一次值 R/W2floatWh
0xE306 EQ 总无功电能一次值 R/W2floatVarh
0xE308 EQL 正向无功电能一次值 R/W2floatVarh
0xE30a EQC 反向无功电能一次值 R/W2floatVarh
0xE30c ES 视在电能一次值 R/W2floatVAh
0xE30e EP-F1 总有功电能尖一次值 R/W2floatWh
0xE310 EP-F2 总有功电能峰一次值 R/W2floatWh
0xE312 EP-F3 总有功电能平一次值 R/W2floatWh0x203a IAvg 电流平均值 R 2float A

=== Page 34 ===
310xE314 EP-F4 总有功电能谷一次值 R/W2floatWh
0xE316 EP-F5 总有功电能深谷一次值 R/W2floatWh
0xE318 EP-F6 保留 R/W2floatWh
0xE31a EP-F7 保留 R/W2floatWh
0xE31c EP-F8 保留 R/W2floatWh
0xE31e EPI-F1 正向有功电能尖一次值 R/W2floatWh
0xE320 EPI-F2 正向有功电能峰一次值 R/W2floatWh
0xE322 EPI-F3 正向有功电能平一次值 R/W2floatWh
0xE324 EPI-F4 正向有功电能谷一次值 R/W2floatWh
0xE326 EPI-F5 正向有功电能深谷一次值 R/W2floatWh
0xE328 EPI-F6 保留 R/W2floatWh
0xE32a EPI-F7 保留 R/W2floatWh
0xE32c EPI-F8 保留 R/W2floatWh
历史电能地址表：
地址 参数 R/W字长类型 备注
1月：50D8
2月：5OEA
3月：50FC
4月：510E
5月：5120
6月：5132
7月：5144
8月：5156
9月：5168
10月：517A
11月：518C
12月：519E1-12月总有功电能二次侧R 2Uint32 三位小数kWh
1月：50DA
2月：5OEC
3月：50FE
4月：5110
5月：5122
6月：5134
7月：5146
8月：5158
9月：516A
10月：517C
11月：518E
12月：51A01-12月尖有功电能二次侧R 2Uint32 三位小数kWh
1月：50DC
2月：5OEE
3月：5100
4月：5112
5月：5124
6月：51361-12月峰有功电能二次侧R 2Uint32 三位小数kWh

=== Page 35 ===
327月：5148
8月：515A
9月：516C
10月：517E
11月：5190
12月：51A2
1月：50DE
2月：5OF0
3月：5102
4月：5114
5月：5126
6月：5138
7月：514A
8月：515C
9月：516E
10月：5180
11月：5192
12月：51A41-12月平有功电能二次侧R 2Uint32 三位小数kWh
1月：50E0
2月：5OF2
3月：5104
4月：5116
5月：5128
6月：513A
7月：514C
8月：515E
9月：5170
10月：5182
11月：5194
12月：51A61-12月谷有功电能二次侧R 2Uint32 三位小数kWh
1月：50E2
2月：5OF4
3月：5106
4月：5118
5月：512A
6月：513C
7月：514E
8月：5160
9月：5172
10月：5184
11月：5196
12月：51A81-12月深谷有功电能二次
侧R 2Uint32 三位小数kWh
1月：50E4
2月：5OF6
3月：5108
4月：511A
5月：512C
6月：513E
7月：5150保留 R 2Uint32 三位小数kWh

=== Page 36 ===
33复费率时段时区设置：
0xE000ZoneNum1,ZoneMonth1
,ZoneDay1
ZoneNum2,ZoneMonth2
,ZoneDay2
ZoneNum3,ZoneMonth3
,ZoneDay3
ZoneNum4,ZoneMonth4
,ZoneDay4
ZoneNum5,ZoneMonth5
,ZoneDay5
ZoneNum6,ZoneMonth6
,ZoneDay6
ZoneNum7,ZoneMonth7
,ZoneDay7
ZoneNum8,ZoneMonth8
,ZoneDay8
ZoneNum9,ZoneMonth9
,ZoneDay9
ZoneNum10,ZoneMonth第一时区时段表号
第一时区开始月,第一时
区日
第二时区时段表号
第二时区开始月,第二时
区日
第三时区时段表号
第三时区开始月,第三时
区日
第四时区时段表号
第四时区开始月,第四时
区日
第五时区时段表号
第五时区开始月,第五时
区日
第六时区时段表号
第六时区开始月,第六时
区日
第七时区时段表号R/W21Uint16
时段表号：
第1时段，
第2时段，
第3时段，
第4时段，
第5时段，
第6时段，
第7时段，
第8时段，
开始月：1-12
开始日：1-318月：5162
9月：5174
10月：5186
11月：5198
12月：51AA
1月：50E6
2月：5OF8
3月：510A
4月：511C
5月：512E
6月：5140
7月：5152
8月：5164
9月：5176
10月：5188
11月：519A
12月：51AC保留 R 2Uint32 三位小数kWh
1月：50E8
2月：5OFA
3月：510C
4月：511E
5月：5130
6月：5142
7月：5154
8月：5166
9月：5178
10月：518A
11月：519C
12月：51AE保留 R 2Uint32 三位小数kWh

=== Page 37 ===
3410,ZoneDay10
ZoneNum11,ZoneMonth
11,ZoneDay11
ZoneNum12,ZoneMonth
12,ZoneDay12
ZoneNum13,ZoneMonth
13,ZoneDay13
ZoneNum14,ZoneMonth
14,ZoneDay14第七时区开始月,第七时
区日
第八时区时段表号
第八时区开始月,第八时
区日
第九时区时段表号
第九时区开始月,第九时
区日
第十时区时段表号
第十时区开始月,第十时
区日
第十一时区时段表号
第十一时区开始月,第十
一时区日
第十二时区时段表号
第十二时区开始月,第十
二时区日
第十三时区时段表号
第十三时区开始月,第十
三时区日
第十四时区时段表号
第十四时区开始月,第十
四时区日
0xE02A
Table1Rt1~Rt14第一套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16费率：0
1费率1，2费率2
3费率3，4费率4
5费率5，6费率6
7费率7，8费率8
开始时：0-23
开始分：1-59
0xE03F
Table2Rt1~Rt14第二套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16
同第一套时段表
0xE054
Table3Rt1~Rt14第三套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16
同第一套时段表
0xE069
Table4Rt1~Rt14第四套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16
同第一套时段表
0xE07E
Table5Rt1~Rt14第五套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16
同第一套时段表
0xE093
Table6Rt1~Rt14第六套时段表，
每个时段占用三个字节，
分别为费率，开始时，开R/W21Uint16
同第一套时段表

=== Page 38 ===
35始分
0xE0A8
Table7Rt1~Rt14第七套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16
同第一套时段表
0xE0BC
Table8Rt1~Rt14第八套时段表，
每个时段占用三个字节，
分别为费率，开始时，开
始分R/W21Uint16
同第一套时段表
0xE0D2-0x
E1A4第二套复费率时区预
留区
注：设置费率时间时后面的时间一定要比前面的大，否则会出错，设置示例如下。
时区设置
序号时段表号参数 描述
1 1 01-01 时区1从1月1日～1月31日，采用时段表1
2 2 02-01 时区2从2月1日～2月28日，采用时段表2
3 3 03-01 时区3从3月1日～5月31日，采用时段表3
4 4 06-01 时区4从6月1日～7月31日，采用时段表4
5 1 08-01 时区5从8月1日～8月31日，采用时段表1
6 2 09-01 时区6从9月1日～9月30日，采用时段表2
7 3 10-01 时区7从10月1日～10月31日，采用时段表3
8 4 11-01 时区8从11月1日～12月31日，采用时段表4
时段表设置
序号费率 时间 描述
1 400：00 在00：00～02：00时间段中，费率为谷
2 302：00 在02：00～03：00时间段中，费率为平
3 203：00 在03：00～04：00时间段中，费率为峰
4 104：00 在04：00～06：00时间段中，费率为尖
5 206：00 在06：00～08：00时间段中，费率为峰
6 108：00 在08：00～10：00时间段中，费率为尖
7 210：00 在10：00～12：00时间段中，费率为峰
8 312：00 在12：00～14：00时间段中，费率为平
9 414：00 在14：00～16：00时间段中，费率为谷
10 316：00 在16：00～18：00时间段中，费率为平
11 218：00 在18：00～20：00时间段中，费率为峰
12 120：00 在20：00～22：00时间段中，费率为尖
13 222：00 在22：00～23：00时间段中，费率为峰
14 123：00 在23：00～次日00：00时间段中，费率为尖
注:仪表复费率可设置8费率8时区，每天可以设置14个时段。
6.5通讯应用细节
AMC系列智能电量采集监控装置在设计时对通讯地址表进行了统一规划，用户根据下面的介绍可以方便地

=== Page 39 ===
36实现遥测、遥信、遥控等功能。
6.5.1开关量输入输出
AMC系列智能电量采集监控装置开关量输入是采用干接点开关信号输入方式，仪表内部配备+5V的工作电
源，无须外部供电。当外部接点闭合或断开时，仪表本地显示开关状态，同时可以通过仪表的通讯口实现远
程传输功能，即“遥信”功能。
AMC系列智能电量采集监控装置开关量输出为继电器输出，可通过上位机远程控制（遥控有两种方式：1、
电平触发；2、脉冲触发），实现“遥控”功能，也可以根据客户要求实现相应的报警功能（如过流、欠压）。
AMC系列智能电量采集监控装置与开关量输入输出相关的通讯地址为0022H，其与开关量输入输出的对应
关系如下：
0022H1615141312111098～1
DO2DO1DI4DI3DI2DI1保留
6.5.2电力参数与电能
该系列测量值用Modbus-RTU通讯规约的03号命令读出，通讯值与实际值之间的对应关系如下：（约定
Val_t为通讯读出值，Val_s为实际值）
1.相电压UA、UB、UC、线电压UAB、UBC、UCA、零序电压：
Val_s=Val_t×10＾（DPT-4），单位伏V，DPT从0023H高字节读出。
2.电流IA、IB、IC、零序电流：
Val_s=Val_t×10＾（DCT-4），单位安培A，DCT从0023H低字节读出。
3.功率PA、PB、PC、P总、QA、QB、QC、Q总：
Val_s=Val_t×10＾（DPQ-4），有功功率单位瓦W,无功功率单位乏var，DPQ从0024H高字节读出，有
功功率和无功功率的符号从0024H低字节（从高到低位依次为Q、Qc、Qb、Qa、P、Pc、Pb、Pa）读出。
4.功率因数值PFA、PFB、PFC、PF总：
Val_s=Val_t/1000，无单位
5.频率：
Val_s=Val_t/100，单位赫兹Hz
6、电能：
对AMC系列智能电量采集监控装置，可用下述方法读取电能。
分别读地址003FH～0040H(吸收有功电能)、0041H～0042H（释放有功电能）、0043H～0044H（感性无功
电能）、0045H～0046H（容性无功电能）二次侧电能、再读PT、CT，按照下面公式计算：
电能通讯读出值Val_t＝第一个word×65536+第二个word
电能量一次侧值Val_s＝Val_t/1000×PT×CT，有功电能单位：千瓦时（kWh），无功电能单位：千乏时
（kvarh）。其中PT从地址0003H里读出，CT从地址0004H里读出。
注：一般情况下用户读取吸收有功电能
6.5.3事件记录
事件记录1-事件记录16，按时间发生顺序记录，即事件记录1记录着就近一次发生事件的数据，事件记
录16记录着早期发生事件的数据，各事件记录的数据格式如表11、12所示：

=== Page 40 ===
37表11事件记录数据格式1
高8位 低8位
地址1第0位（最低位）：0为DO，1为DI
第7位（最高位）：0为断开，1为闭合开关量序列号：
0为第一路，1为第二路，以此类推
地址2 报警类型：见5.4.3 组合报警类型注
地址3 Year(时间戳年) Month(时间戳月)
地址4 Day(时间戳日) Hour(时间戳时)
地址5 Minute(时间戳分) Second(时间戳秒)
地址6 报警时的数值（断相时记录三相中的最小值）
注：0-过线电压、1-欠线电压、2-过频率、3-欠频率、4-过功率、5-欠功率、6-过电流、7-欠功率因数、
8-过电压不平衡、9-过电流不平衡
表12事件记录数据格式2
高8位 低8位
地址1第0位（最低位）：0为DO，1为DI
第7位（最高位）：0为断开，1为闭合开关量序列号：
0为第一路，1为第二路，以此类推
地址2 报警类型：见5.4.3 组合报警类型注
地址3 Year(时间戳年) Month(时间戳月)
地址4 Day(时间戳日) Hour(时间戳时)
地址5 Minute(时间戳分) Second(时间戳秒)
地址6 Millisecond（时间戳毫秒）
地址7 报警时的数值（断相时记录三相中的最小值）
例：DO1为A相电压报警，在15年1月22日14时56分32秒发生欠压报警，报警值为172.2V，则对应
寄存器的值如表13所示。
表13
高8位 低8位
地址1 128 0
地址2 1 0
地址3 15 1
地址4 22 14
地址5 56 32
地址6 1722
6.6通信（兼容MODBUS-RTU协议、DLT645规约支持07和97版本）
仪表上 表示Modbus-RTU协议的地址为1
仪表上 表示通信波特率为2400
仪表上 表示校验位为偶校验
无校验 2位停止位 奇校验


=== Page 41 ===
38仪表上 表示DLT645规约的通信地址为000000000011
DLT-645规约支持读取四象限电能、三相电压、电流、有功功率、无功功率、功率因数、（复费率表支持
读取正向有功的各时段电能、历史电能、时间）、可按数据块读取。
例：读正向有功电能07版规约命令为：
读正向有功电能97版规约命令为：
AMC多功能表645规约地址表--2007
标示编码数据格式字节单位读写 数据项名称
00000000XXXXXX.XX4kWhR （当前）组合有功总电能
00010000XXXXXX.XX4kWhR （当前）正向有功总电能
00020000XXXXXX.XX 4kWh R （当前）反向有功总电量
00030000XXXXXX.XX4kWhR （当前）无功1总电能
00040000XXXXXX.XX4kWhR （当前）无功2总电能
00FF0000XXXXXX.XX4×5 R 电能数据块
02010100XXX.X 2VR A相电压
02010200XXX.X 2VR B相电压
02010300XXX.X 2VR C相电压
0201FF00XXX.X2×3VR 电压数据块
02020100XXX.XXX3AR A相电流
02020200XXX.XXX3AR B相电流
02020300XXX.XXX3AR C相电流
0202FF00XXX.XXX2×3AR 电流数据块
02030000XX.XXXX3kWR 总有功功率
02030100XX.XXXX3kWR A有功功率
02030200XX.XXXX3kWR B有功功率
02030300XX.XXXX3kWR C有功功率
0203FF00XX.XXXX4×3kWR 有功功率数据块
02040000XX.XXXX3kvarR 总无功功率
02040100XX.XXXX3kvarR A无功功率
02040200XX.XXXX3kvarR B无功功率
02040300XX.XXXX3kvarR C无功功率
0204FF00XX.XXXX4×3kWR 无功功率数据块
02050000XX.XXXX3kVAR 总视在功率


=== Page 42 ===
3902050100XX.XXXX3kVAR A视在功率
02050200XX.XXXX3kVAR B视在功率
02050300XX.XXXX3kVAR C视在功率
0205FF00XX.XXXX4×3kWR 视在功率数据块
02060000X.XXX 2 R 总功率因数
02060100X.XXX 2 R A功率因数
02060200X.XXX 2 R B功率因数
02060300X.XXX 2 R C功率因数
0206FF00X.XXX4×2 R 功率因素数据块
02800002XX.XX 2HzR 电网频率
04000101YYMMDDWW4 R/W 日期及周次
04000102Hhmmss 3 R/W 时间
04000401XXXXXXXXXX
XX6 R/W 通讯地址
04000402XXXXXXXXXX
XX6 R/W 表号
01010000xx.xxxxYYMM
DDHHMM8 R 当前有功需量及发生时间
04808080 XXXX 2 R 电压变比
04808081XXXX 2 R 电流变比
04808088 XXXX 2 R DIDO(高位DI低位DO)
以下是选配复费率是有：
00010100 xxxxxx.xx 4 KwhR 当前正向有功费率1电量
00010200 xxxxxx.xx 4 KwhR 当前正向有功费率2电量
00010300 xxxxxx.xx 4kWh R 当前正向有功费率3电量
00010400 xxxxxx.xx 4kWh R 当前正向有功费率7电量
00010500 xxxxxx.xx 4kWh R 当前正向有功费率5电量
00010600 xxxxxx.xx 4kWh R 当前正向有功费率6电量
00010700 xxxxxx.xx 4kWh R 当前正向有功费率7电量
00010800 xxxxxx.xx 4kWh R 当前正向有功费率8电量
0001FF00xxxxxx.xx 4X9kWh R 复费率电能数据块
AMC多功能表645规约地址表--1997
标示编码数据格式字节单位读
写数据项名称
9010XXXXXX.XX4kWhR （当前）正向有功总电能
9020XXXXXX.XX4kWhR （当前）反向有功总电能
9110XXXXXX.XX4kvarhR （当前）正向无功总电能
9120XXXXXX.XX4kvarhR （当前）反向无功总电能
901FXXXXXX.XX4×5kWhR(当前)正向有功电能数据块

=== Page 43 ===
40B611 XXX 2VR A相电压
B612 XXX 2VR B相电压
B613 XXX 2VR C相电压
B621 XX.XX 2AR A相电流
B622 XX.XX 2AR B相电流
B623 XX.XX 2AR C相电流
B630XX.XXXX3kWR 总有功功率
B631XX.XXXX3kWR A相有功功率
B632XX.XXXX3kWR B相有功功率
B633XX.XXXX3kWR C相有功功率
B640 XX.XX 2kvarR 总无功功率
B641 XX.XX 2kvarR A相无功功率
B642 XX.XX 2kvarR B相无功功率
B643 XX.XX 2kvarR C相无功功率
B650 X.XXX 2 R 总功率因数
B651 X.XXX 2 R A相功率因数
B652 X.XXX 2 R B相功率因数
B653 X.XXX 2 R C相功率因数
C010 YYMMDD 3年月
日R/
W日期
C011 hhmmss 3时分
秒R/
W时间
8020 XX.XX 2HzR 电网频率
7常见故障分析
表14常见故障分析排除
故障内容 分析 备注
上电无显示 检查电源电压是否在工作电压范围内
电压电流电能等读数不正确检查电压电流变比设置是否正确
检查接线模式设置是否与实际一致
检查电压互感器，电流互感器是否完好
功率或功率因数不正确检查接线模式设置是否与实际一致
检查电压电流相序是否正确
检查接线是否正确
通讯不正常检查通讯设置中地址，波特率，校验位等是否与上位机一致
检查RS485转换器是否正常
通讯末端并联120欧姆以上电阻
检查接线是否正确

=== Page 44 ===
更改记录：
日期 旧版本新版本 修改内容
2021.9.7 V3.0第一次编写
2022.1.17V3.0V3.1修改接线图；2、增加了关于72,96的描述
2022.3.24V3.1V3.2新增复费率描述及通讯说明
2022.4.19V3.2V3.3新增DI有源AC220V输入
2022.11.18V3.3V3.4新增单三相仪表显示
2023.1.29V3.4V3.5AMC72-E4/KC,AMC96-E4/KC,AMC96-E3/KC的选配功能不带复费率F
2023.5.9V3.5V3.61、新增了八费率的地址表
2、新增浮点型地址表
3、新增了表上查看复费率电能的步骤图
4、新增了编程菜单内rt.1-rt.14界面的说明
5、新增报警不动作带的说明
6、删除了AMC72不能在仪表上查看谐波界面的说明
2023.10.17V3.6V3.71、增加浮点型地址表选配复费率功能可读
2024.3.25V3.7V3.81.删除4费率地址表及流程图；
2.更新8费率地址表以及时段时区地址表
2024.7.31V3.8V3.91.增加8费率组合有功、反向有功，组合无功，正反向无功，视在电能
一次二次地址表
2.增加645-07地址
2025.2.20V3.9V3.101.增加645-97规约
2.更改封底
3.106H-108H电流单位从I改成A
4.E300H地址表更改单位
5.修改接线图标识

=== Page 45 ===
总部：安科瑞电气股份有限公司
地址：上海市嘉定区育绿路253号
电话：0086-021-69158161
网址：www.acrel.cn
邮箱：acrelsh@email.acrel.cn
邮编：201801
生产基地：江苏安科瑞电器制造有限公司
地址：江苏省江阴市南闸街道东盟工业园区东盟路5号
电话：0086-510-86179966
网址：www.jsacrel.cn
邮箱：jyacrel001@email.acrel.cn
邮编：214405

